<!doctype html><html lang=en class=no-js> <head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=description content="Documentation (Wiki) for EMS-ESP"><link href=https://emsesp.org/Modbus-Entity-Registers/ rel=canonical><link href=../Modbus-Register-Blocks/ rel=prev><link href=../Commands/ rel=next><link rel=icon href=../_media/favicon.ico><meta name=generator content="mkdocs-1.6.1, mkdocs-material-9.5.42"><title>Entity Register Offsets - EMS-ESP</title><link rel=stylesheet href=../assets/stylesheets/main.0253249f.min.css><link rel=stylesheet href=../assets/stylesheets/palette.06af60db.min.css><link rel=preconnect href=https://fonts.gstatic.com crossorigin><link rel=stylesheet href="https://fonts.googleapis.com/css?family=Barlow:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback"><style>:root{--md-text-font:"Barlow";--md-code-font:"Roboto Mono"}</style><link rel=stylesheet href=../assets/css/anchor-fix.css><link rel=stylesheet href=../assets/css/github.css><script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script><script id=__analytics>function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-SVDSJ3QTVC"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-SVDSJ3QTVC",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-SVDSJ3QTVC",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script><script>"undefined"!=typeof __md_analytics&&__md_analytics()</script></head> <body dir=ltr data-md-color-scheme=slate data-md-color-primary=blue-grey data-md-color-accent=light-blue> <input class=md-toggle data-md-toggle=drawer type=checkbox id=__drawer autocomplete=off> <input class=md-toggle data-md-toggle=search type=checkbox id=__search autocomplete=off> <label class=md-overlay for=__drawer></label> <div data-md-component=skip> <a href=#entityregister-mapping class=md-skip> Skip to content </a> </div> <div data-md-component=announce> </div> <header class="md-header md-header--shadow md-header--lifted" data-md-component=header> <nav class="md-header__inner md-grid" aria-label=Header> <a href=.. title=EMS-ESP class="md-header__button md-logo" aria-label=EMS-ESP data-md-component=logo> <img src=../_media/logo/boiler.svg alt=logo> </a> <label class="md-header__button md-icon" for=__drawer> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg> </label> <div class=md-header__title data-md-component=header-title> <div class=md-header__ellipsis> <div class=md-header__topic> <span class=md-ellipsis> EMS-ESP </span> </div> <div class=md-header__topic data-md-component=header-topic> <span class=md-ellipsis> Entity Register Offsets </span> </div> </div> </div> <form class=md-header__option data-md-component=palette> <input class=md-option data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme=slate data-md-color-primary=blue-grey data-md-color-accent=light-blue aria-hidden=true type=radio name=__palette id=__palette_0> </form> <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script> <label class="md-header__button md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg> </label> <div class=md-search data-md-component=search role=dialog> <label class=md-search__overlay for=__search></label> <div class=md-search__inner role=search> <form class=md-search__form name=search> <input type=text class=md-search__input name=query aria-label=Search placeholder=Search autocapitalize=off autocorrect=off autocomplete=off spellcheck=false data-md-component=search-query required> <label class="md-search__icon md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg> </label> <nav class=md-search__options aria-label=Search> <button type=reset class="md-search__icon md-icon" title=Clear aria-label=Clear tabindex=-1> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg> </button> </nav> </form> <div class=md-search__output> <div class=md-search__scrollwrap tabindex=0 data-md-scrollfix> <div class=md-search-result data-md-component=search-result> <div class=md-search-result__meta> Initializing search </div> <ol class=md-search-result__list role=presentation></ol> </div> </div> </div> </div> </div> <div class=md-header__source> <a href=https://github.com/emsesp/EMS-ESP32 title="Go to repository" class=md-source data-md-component=source> <div class="md-source__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 448 512"><!-- Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg> </div> <div class=md-source__repository> emsesp/EMS-ESP32 </div> </a> </div> </nav> <nav class=md-tabs aria-label=Tabs data-md-component=tabs> <div class=md-grid> <ul class=md-tabs__list> <li class="md-tabs__item md-tabs__item--active"> <a href=.. class=md-tabs__link> Home </a> </li> <li class=md-tabs__item> <a href=../All-Devices/ class=md-tabs__link> Supported Devices </a> </li> <li class=md-tabs__item> <a href=../Integrations/ class=md-tabs__link> Integrations </a> </li> <li class=md-tabs__item> <a href=../Support/ class=md-tabs__link> Help </a> </li> </ul> </div> </nav> </header> <div class=md-container data-md-component=container> <main class=md-main data-md-component=main> <div class="md-main__inner md-grid"> <div class="md-sidebar md-sidebar--primary" data-md-component=sidebar data-md-type=navigation> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--primary md-nav--lifted" aria-label=Navigation data-md-level=0> <label class=md-nav__title for=__drawer> <a href=.. title=EMS-ESP class="md-nav__button md-logo" aria-label=EMS-ESP data-md-component=logo> <img src=../_media/logo/boiler.svg alt=logo> </a> EMS-ESP </label> <div class=md-nav__source> <a href=https://github.com/emsesp/EMS-ESP32 title="Go to repository" class=md-source data-md-component=source> <div class="md-source__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 448 512"><!-- Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg> </div> <div class=md-source__repository> emsesp/EMS-ESP32 </div> </a> </div> <ul class=md-nav__list data-md-scrollfix> <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_1 checked> <label class=md-nav__link for=__nav_1 id=__nav_1_label tabindex> <span class=md-ellipsis> Home </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_1_label aria-expanded=true> <label class=md-nav__title for=__nav_1> <span class="md-nav__icon md-icon"></span> Home </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=.. class=md-nav__link> <span class=md-ellipsis> News </span> </a> </li> <li class=md-nav__item> <a href=../About/ class=md-nav__link> <span class=md-ellipsis> About EMS-ESP </span> </a> </li> <li class=md-nav__item> <a href=../Version-Release-History/ class=md-nav__link> <span class=md-ellipsis> Version Release History </span> </a> </li> <li class=md-nav__item> <a href=../Getting-Started/ class=md-nav__link> <span class=md-ellipsis> Getting Started </span> </a> </li> <li class=md-nav__item> <a href=../Configuring/ class=md-nav__link> <span class=md-ellipsis> Configuring </span> </a> </li> <li class=md-nav__item> <a href=../Special-Functions/ class=md-nav__link> <span class=md-ellipsis> Special Functions </span> </a> </li> <li class=md-nav__item> <a href=../WebUI/ class=md-nav__link> <span class=md-ellipsis> WebUI </span> </a> </li> <li class=md-nav__item> <a href=../MQTT/ class=md-nav__link> <span class=md-ellipsis> MQTT </span> </a> </li> <li class="md-nav__item md-nav__item--active md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_1_9 checked> <label class=md-nav__link for=__nav_1_9 id=__nav_1_9_label tabindex=0> <span class=md-ellipsis> Modbus/TCP </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_1_9_label aria-expanded=true> <label class=md-nav__title for=__nav_1_9> <span class="md-nav__icon md-icon"></span> Modbus/TCP </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Modbus/ class=md-nav__link> <span class=md-ellipsis> Modbus </span> </a> </li> <li class=md-nav__item> <a href=../Modbus-Settings/ class=md-nav__link> <span class=md-ellipsis> Settings </span> </a> </li> <li class=md-nav__item> <a href=../Modbus-Server-IDs/ class=md-nav__link> <span class=md-ellipsis> Server Unit Identifiers </span> </a> </li> <li class=md-nav__item> <a href=../Modbus-System-Server/ class=md-nav__link> <span class=md-ellipsis> The SYSTEM Server </span> </a> </li> <li class=md-nav__item> <a href=../Modbus-Register-Blocks/ class=md-nav__link> <span class=md-ellipsis> Register Block Offsets </span> </a> </li> <li class="md-nav__item md-nav__item--active"> <input class="md-nav__toggle md-toggle" type=checkbox id=__toc> <label class="md-nav__link md-nav__link--active" for=__toc> <span class=md-ellipsis> Entity Register Offsets </span> <span class="md-nav__icon md-icon"></span> </label> <a href=./ class="md-nav__link md-nav__link--active"> <span class=md-ellipsis> Entity Register Offsets </span> </a> <nav class="md-nav md-nav--secondary" aria-label="Table of contents"> <label class=md-nav__title for=__toc> <span class="md-nav__icon md-icon"></span> Table of contents </label> <ul class=md-nav__list data-md-component=toc data-md-scrollfix> <li class=md-nav__item> <a href=#devices-of-type-alert class=md-nav__link> <span class=md-ellipsis> Devices of type alert </span> </a> <nav class=md-nav aria-label="Devices of type alert"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#em10 class=md-nav__link> <span class=md-ellipsis> EM10 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-boiler class=md-nav__link> <span class=md-ellipsis> Devices of type boiler </span> </a> <nav class=md-nav aria-label="Devices of type boiler"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#bk13bk15smartlinegb1x2 class=md-nav__link> <span class=md-ellipsis> BK13/BK15/Smartline/GB1x2 </span> </a> </li> <li class=md-nav__item> <a href=#c1200w class=md-nav__link> <span class=md-ellipsis> C1200W </span> </a> </li> <li class=md-nav__item> <a href=#cs6800iwlw176i class=md-nav__link> <span class=md-ellipsis> CS6800i/WLW176i </span> </a> </li> <li class=md-nav__item> <a href=#cascade-cm10 class=md-nav__link> <span class=md-ellipsis> Cascade CM10 </span> </a> </li> <li class=md-nav__item> <a href=#cascade-mc400 class=md-nav__link> <span class=md-ellipsis> Cascade MC400 </span> </a> </li> <li class=md-nav__item> <a href=#cascade-mcm10 class=md-nav__link> <span class=md-ellipsis> Cascade MCM10 </span> </a> </li> <li class=md-nav__item> <a href=#cerapur-aero class=md-nav__link> <span class=md-ellipsis> Cerapur Aero </span> </a> </li> <li class=md-nav__item> <a href=#condens-2500logamaxlogomaticcerapur-topgreenstargeneric-ht3 class=md-nav__link> <span class=md-ellipsis> Condens 2500/Logamax/Logomatic/Cerapur Top/Greenstar/Generic HT3 </span> </a> </li> <li class=md-nav__item> <a href=#condens-5000igreenstar-8000gc9800iwgb192i2 class=md-nav__link> <span class=md-ellipsis> Condens 5000i/Greenstar 8000/GC9800IW/GB192i.2 </span> </a> </li> <li class=md-nav__item> <a href=#easycontrol-adapter class=md-nav__link> <span class=md-ellipsis> EasyControl Adapter </span> </a> </li> <li class=md-nav__item> <a href=#ecomline-excellent class=md-nav__link> <span class=md-ellipsis> Ecomline Excellent </span> </a> </li> <li class=md-nav__item> <a href=#envilinecompress-6000awhybrid-3000-7000iawsupraecogeo-5xxwlw196iwsw196i class=md-nav__link> <span class=md-ellipsis> Enviline/Compress 6000AW/Hybrid 3000-7000iAW/SupraEco/Geo 5xx/WLW196i/WSW196i </span> </a> </li> <li class=md-nav__item> <a href=#gb125gb135mc10 class=md-nav__link> <span class=md-ellipsis> GB125/GB135/MC10 </span> </a> </li> <li class=md-nav__item> <a href=#gb212 class=md-nav__link> <span class=md-ellipsis> GB212 </span> </a> </li> <li class=md-nav__item> <a href=#gbx72trendlinecerapurgreenstar-si class=md-nav__link> <span class=md-ellipsis> GBx72/Trendline/Cerapur/Greenstar Si </span> </a> </li> <li class=md-nav__item> <a href=#gc7000f class=md-nav__link> <span class=md-ellipsis> GC7000F </span> </a> </li> <li class=md-nav__item> <a href=#geo-5xx class=md-nav__link> <span class=md-ellipsis> Geo 5xx </span> </a> </li> <li class=md-nav__item> <a href=#greenstar-30ri-compact class=md-nav__link> <span class=md-ellipsis> Greenstar 30Ri Compact </span> </a> </li> <li class=md-nav__item> <a href=#greenstar-hiulogamax-kompakt-ws170 class=md-nav__link> <span class=md-ellipsis> Greenstar HIU/Logamax kompakt WS170 </span> </a> </li> <li class=md-nav__item> <a href=#hybrid-heatpump class=md-nav__link> <span class=md-ellipsis> Hybrid Heatpump </span> </a> </li> <li class=md-nav__item> <a href=#logamax-plus-gb022 class=md-nav__link> <span class=md-ellipsis> Logamax Plus GB022 </span> </a> </li> <li class=md-nav__item> <a href=#logamax-plus-gb122condense-2300 class=md-nav__link> <span class=md-ellipsis> Logamax Plus GB122/Condense 2300 </span> </a> </li> <li class=md-nav__item> <a href=#logamax-plusgb192condens-gc9000greenstar-erp class=md-nav__link> <span class=md-ellipsis> Logamax Plus/GB192/Condens GC9000/Greenstar ErP </span> </a> </li> <li class=md-nav__item> <a href=#logamax-u122cerapur class=md-nav__link> <span class=md-ellipsis> Logamax U122/Cerapur </span> </a> </li> <li class=md-nav__item> <a href=#logano-gb125kb195ilogamatic-mc110 class=md-nav__link> <span class=md-ellipsis> Logano GB125/KB195i/Logamatic MC110 </span> </a> </li> <li class=md-nav__item> <a href=#logano-gb212 class=md-nav__link> <span class=md-ellipsis> Logano GB212 </span> </a> </li> <li class=md-nav__item> <a href=#proline class=md-nav__link> <span class=md-ellipsis> Proline </span> </a> </li> <li class=md-nav__item> <a href=#toplinegb162 class=md-nav__link> <span class=md-ellipsis> Topline/GB162 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-controller class=md-nav__link> <span class=md-ellipsis> Devices of type controller </span> </a> <nav class=md-nav aria-label="Devices of type controller"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#rego-3000 class=md-nav__link> <span class=md-ellipsis> Rego 3000 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-extension class=md-nav__link> <span class=md-ellipsis> Devices of type extension </span> </a> <nav class=md-nav aria-label="Devices of type extension"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#em10em100 class=md-nav__link> <span class=md-ellipsis> EM10/EM100 </span> </a> </li> <li class=md-nav__item> <a href=#t1rf class=md-nav__link> <span class=md-ellipsis> T1RF </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-heatpump class=md-nav__link> <span class=md-ellipsis> Devices of type heatpump </span> </a> <nav class=md-nav aria-label="Devices of type heatpump"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#hp-module class=md-nav__link> <span class=md-ellipsis> HP Module </span> </a> </li> <li class=md-nav__item> <a href=#hybrid-manager-hm200 class=md-nav__link> <span class=md-ellipsis> Hybrid Manager HM200 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-mixer class=md-nav__link> <span class=md-ellipsis> Devices of type mixer </span> </a> <nav class=md-nav aria-label="Devices of type mixer"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#ipm class=md-nav__link> <span class=md-ellipsis> IPM </span> </a> </li> <li class=md-nav__item> <a href=#mm10 class=md-nav__link> <span class=md-ellipsis> MM10 </span> </a> </li> <li class=md-nav__item> <a href=#mm100 class=md-nav__link> <span class=md-ellipsis> MM100 </span> </a> </li> <li class=md-nav__item> <a href=#mm200 class=md-nav__link> <span class=md-ellipsis> MM200 </span> </a> </li> <li class=md-nav__item> <a href=#mm50 class=md-nav__link> <span class=md-ellipsis> MM50 </span> </a> </li> <li class=md-nav__item> <a href=#mz100 class=md-nav__link> <span class=md-ellipsis> MZ100 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-pool class=md-nav__link> <span class=md-ellipsis> Devices of type pool </span> </a> <nav class=md-nav aria-label="Devices of type pool"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#mp100 class=md-nav__link> <span class=md-ellipsis> MP100 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-solar class=md-nav__link> <span class=md-ellipsis> Devices of type solar </span> </a> <nav class=md-nav aria-label="Devices of type solar"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#ism1 class=md-nav__link> <span class=md-ellipsis> ISM1 </span> </a> </li> <li class=md-nav__item> <a href=#ism2 class=md-nav__link> <span class=md-ellipsis> ISM2 </span> </a> </li> <li class=md-nav__item> <a href=#sm10 class=md-nav__link> <span class=md-ellipsis> SM10 </span> </a> </li> <li class=md-nav__item> <a href=#sm100ms100 class=md-nav__link> <span class=md-ellipsis> SM100/MS100 </span> </a> </li> <li class=md-nav__item> <a href=#sm200ms200 class=md-nav__link> <span class=md-ellipsis> SM200/MS200 </span> </a> </li> <li class=md-nav__item> <a href=#sm50 class=md-nav__link> <span class=md-ellipsis> SM50 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-switch class=md-nav__link> <span class=md-ellipsis> Devices of type switch </span> </a> <nav class=md-nav aria-label="Devices of type switch"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#wm10 class=md-nav__link> <span class=md-ellipsis> WM10 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-thermostat class=md-nav__link> <span class=md-ellipsis> Devices of type thermostat </span> </a> <nav class=md-nav aria-label="Devices of type thermostat"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#crf200s class=md-nav__link> <span class=md-ellipsis> CRF200S </span> </a> </li> <li class=md-nav__item> <a href=#comfort-rf class=md-nav__link> <span class=md-ellipsis> Comfort RF </span> </a> </li> <li class=md-nav__item> <a href=#comfort2rf class=md-nav__link> <span class=md-ellipsis> Comfort+2RF </span> </a> </li> <li class=md-nav__item> <a href=#es72rc20 class=md-nav__link> <span class=md-ellipsis> ES72/RC20 </span> </a> </li> <li class=md-nav__item> <a href=#es73 class=md-nav__link> <span class=md-ellipsis> ES73 </span> </a> </li> <li class=md-nav__item> <a href=#es79 class=md-nav__link> <span class=md-ellipsis> ES79 </span> </a> </li> <li class=md-nav__item> <a href=#easycontrolct200 class=md-nav__link> <span class=md-ellipsis> EasyControl/CT200 </span> </a> </li> <li class=md-nav__item> <a href=#fb10 class=md-nav__link> <span class=md-ellipsis> FB10 </span> </a> </li> <li class=md-nav__item> <a href=#fb100 class=md-nav__link> <span class=md-ellipsis> FB100 </span> </a> </li> <li class=md-nav__item> <a href=#fr10 class=md-nav__link> <span class=md-ellipsis> FR10 </span> </a> </li> <li class=md-nav__item> <a href=#fr100 class=md-nav__link> <span class=md-ellipsis> FR100 </span> </a> </li> <li class=md-nav__item> <a href=#fr110 class=md-nav__link> <span class=md-ellipsis> FR110 </span> </a> </li> <li class=md-nav__item> <a href=#fr120 class=md-nav__link> <span class=md-ellipsis> FR120 </span> </a> </li> <li class=md-nav__item> <a href=#fr50 class=md-nav__link> <span class=md-ellipsis> FR50 </span> </a> </li> <li class=md-nav__item> <a href=#fw100 class=md-nav__link> <span class=md-ellipsis> FW100 </span> </a> </li> <li class=md-nav__item> <a href=#fw120 class=md-nav__link> <span class=md-ellipsis> FW120 </span> </a> </li> <li class=md-nav__item> <a href=#fw200 class=md-nav__link> <span class=md-ellipsis> FW200 </span> </a> </li> <li class=md-nav__item> <a href=#fw500 class=md-nav__link> <span class=md-ellipsis> FW500 </span> </a> </li> <li class=md-nav__item> <a href=#logamatic-tc100moduline-easy class=md-nav__link> <span class=md-ellipsis> Logamatic TC100/Moduline Easy </span> </a> </li> <li class=md-nav__item> <a href=#moduline-200 class=md-nav__link> <span class=md-ellipsis> Moduline 200 </span> </a> </li> <li class=md-nav__item> <a href=#moduline-400 class=md-nav__link> <span class=md-ellipsis> Moduline 400 </span> </a> </li> <li class=md-nav__item> <a href=#rc10 class=md-nav__link> <span class=md-ellipsis> RC10 </span> </a> </li> <li class=md-nav__item> <a href=#rc10moduline-100 class=md-nav__link> <span class=md-ellipsis> RC10/Moduline 100 </span> </a> </li> <li class=md-nav__item> <a href=#rc100moduline-10001010 class=md-nav__link> <span class=md-ellipsis> RC100/Moduline 1000/1010 </span> </a> </li> <li class=md-nav__item> <a href=#rc100h class=md-nav__link> <span class=md-ellipsis> RC100H </span> </a> </li> <li class=md-nav__item> <a href=#rc20moduline-300 class=md-nav__link> <span class=md-ellipsis> RC20/Moduline 300 </span> </a> </li> <li class=md-nav__item> <a href=#rc200cw100cr120 class=md-nav__link> <span class=md-ellipsis> RC200/CW100/CR120 </span> </a> </li> <li class=md-nav__item> <a href=#rc20rf class=md-nav__link> <span class=md-ellipsis> RC20RF </span> </a> </li> <li class=md-nav__item> <a href=#rc25 class=md-nav__link> <span class=md-ellipsis> RC25 </span> </a> </li> <li class=md-nav__item> <a href=#rc30 class=md-nav__link> <span class=md-ellipsis> RC30 </span> </a> </li> <li class=md-nav__item> <a href=#rc300rc310moduline-30001010hcw400sense-iihpc410 class=md-nav__link> <span class=md-ellipsis> RC300/RC310/Moduline 3000/1010H/CW400/Sense II/HPC410 </span> </a> </li> <li class=md-nav__item> <a href=#rc35 class=md-nav__link> <span class=md-ellipsis> RC35 </span> </a> </li> <li class=md-nav__item> <a href=#rfm20-remote class=md-nav__link> <span class=md-ellipsis> RFM20 Remote </span> </a> </li> <li class=md-nav__item> <a href=#rt800 class=md-nav__link> <span class=md-ellipsis> RT800 </span> </a> </li> <li class=md-nav__item> <a href=#rego-20003000 class=md-nav__link> <span class=md-ellipsis> Rego 2000/3000 </span> </a> </li> <li class=md-nav__item> <a href=#rego-3000ui800wsw196ibc400 class=md-nav__link> <span class=md-ellipsis> Rego 3000/UI800/WSW196i/BC400 </span> </a> </li> <li class=md-nav__item> <a href=#tr120rfcr20rf class=md-nav__link> <span class=md-ellipsis> TR120RF/CR20RF </span> </a> </li> <li class=md-nav__item> <a href=#ui800bc400 class=md-nav__link> <span class=md-ellipsis> UI800/BC400 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-ventilation class=md-nav__link> <span class=md-ellipsis> Devices of type ventilation </span> </a> <nav class=md-nav aria-label="Devices of type ventilation"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#logavent-hrv176 class=md-nav__link> <span class=md-ellipsis> Logavent HRV176 </span> </a> </li> </ul> </nav> </li> </ul> </nav> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=../Commands/ class=md-nav__link> <span class=md-ellipsis> Commands </span> </a> </li> <li class=md-nav__item> <a href=../Console/ class=md-nav__link> <span class=md-ellipsis> Console </span> </a> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_1_12> <label class=md-nav__link for=__nav_1_12 id=__nav_1_12_label tabindex=0> <span class=md-ellipsis> Supported Devices </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_1_12_label aria-expanded=false> <label class=md-nav__title for=__nav_1_12> <span class="md-nav__icon md-icon"></span> Supported Devices </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../All-Devices/ class=md-nav__link> <span class=md-ellipsis> All Devices and Entities </span> </a> </li> <li class=md-nav__item> <a href=../Boilers/ class=md-nav__link> <span class=md-ellipsis> Boilers </span> </a> </li> <li class=md-nav__item> <a href=../Thermostats/ class=md-nav__link> <span class=md-ellipsis> Thermostats </span> </a> </li> <li class=md-nav__item> <a href=../Solar-Modules/ class=md-nav__link> <span class=md-ellipsis> Solar Modules </span> </a> </li> <li class=md-nav__item> <a href=../Mixer-Modules/ class=md-nav__link> <span class=md-ellipsis> Mixer Modules </span> </a> </li> <li class=md-nav__item> <a href=../Heat-Pumps/ class=md-nav__link> <span class=md-ellipsis> Heat Pumps </span> </a> </li> <li class=md-nav__item> <a href=../Controllers/ class=md-nav__link> <span class=md-ellipsis> Controllers </span> </a> </li> <li class=md-nav__item> <a href=../Switches/ class=md-nav__link> <span class=md-ellipsis> Switches </span> </a> </li> <li class=md-nav__item> <a href=../Other-Devices/ class=md-nav__link> <span class=md-ellipsis> Other Devices </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_1_13> <label class=md-nav__link for=__nav_1_13 id=__nav_1_13_label tabindex=0> <span class=md-ellipsis> Integrations </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_1_13_label aria-expanded=false> <label class=md-nav__title for=__nav_1_13> <span class="md-nav__icon md-icon"></span> Integrations </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Integrations/ class=md-nav__link> <span class=md-ellipsis> Introduction </span> </a> </li> <li class=md-nav__item> <a href=../Home-Assistant/ class=md-nav__link> <span class=md-ellipsis> Home Assistant </span> </a> </li> <li class=md-nav__item> <a href=../IOBroker/ class=md-nav__link> <span class=md-ellipsis> IOBroker </span> </a> </li> <li class=md-nav__item> <a href=../Domoticz/ class=md-nav__link> <span class=md-ellipsis> Domoticz </span> </a> </li> <li class=md-nav__item> <a href=../openHAB/ class=md-nav__link> <span class=md-ellipsis> openHAB </span> </a> </li> <li class=md-nav__item> <a href=../Loxone/ class=md-nav__link> <span class=md-ellipsis> Loxone </span> </a> </li> <li class=md-nav__item> <a href=../Grafana/ class=md-nav__link> <span class=md-ellipsis> Grafana </span> </a> </li> <li class=md-nav__item> <a href=../Modbus/ class=md-nav__link> <span class=md-ellipsis> Modbus </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_1_14> <label class=md-nav__link for=__nav_1_14 id=__nav_1_14_label tabindex=0> <span class=md-ellipsis> Help </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_1_14_label aria-expanded=false> <label class=md-nav__title for=__nav_1_14> <span class="md-nav__icon md-icon"></span> Help </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Support/ class=md-nav__link> <span class=md-ellipsis> Support </span> </a> </li> <li class=md-nav__item> <a href=../Troubleshooting/ class=md-nav__link> <span class=md-ellipsis> Troubleshooting </span> </a> </li> <li class=md-nav__item> <a href=../FAQ/ class=md-nav__link> <span class=md-ellipsis> FAQ </span> </a> </li> <li class=md-nav__item> <a href=../tips-and-tricks/ class=md-nav__link> <span class=md-ellipsis> Tips & Tricks </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_1_15> <label class=md-nav__link for=__nav_1_15 id=__nav_1_15_label tabindex=0> <span class=md-ellipsis> For Developers </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_1_15_label aria-expanded=false> <label class=md-nav__title for=__nav_1_15> <span class="md-nav__icon md-icon"></span> For Developers </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Building/ class=md-nav__link> <span class=md-ellipsis> Building & Testing the Firmware </span> </a> </li> <li class=md-nav__item> <a href=../Adding-Languages/ class=md-nav__link> <span class=md-ellipsis> Adding Languages </span> </a> </li> <li class=md-nav__item> <a href=../Contributing/ class=md-nav__link> <span class=md-ellipsis> Contributing </span> </a> </li> <li class=md-nav__item> <a href=../EMS-bus/ class=md-nav__link> <span class=md-ellipsis> The EMS protocol </span> </a> </li> <li class=md-nav__item> <a href=../Modbus-Dev/ class=md-nav__link> <span class=md-ellipsis> Maintaining Modbus Parameters </span> </a> </li> </ul> </nav> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2> <label class=md-nav__link for=__nav_2 id=__nav_2_label tabindex=0> <span class=md-ellipsis> Supported Devices </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_2_label aria-expanded=false> <label class=md-nav__title for=__nav_2> <span class="md-nav__icon md-icon"></span> Supported Devices </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../All-Devices/ class=md-nav__link> <span class=md-ellipsis> All Devices and Entities </span> </a> </li> <li class=md-nav__item> <a href=../Boilers/ class=md-nav__link> <span class=md-ellipsis> Boilers </span> </a> </li> <li class=md-nav__item> <a href=../Thermostats/ class=md-nav__link> <span class=md-ellipsis> Thermostats </span> </a> </li> <li class=md-nav__item> <a href=../Solar-Modules/ class=md-nav__link> <span class=md-ellipsis> Solar Modules </span> </a> </li> <li class=md-nav__item> <a href=../Mixer-Modules/ class=md-nav__link> <span class=md-ellipsis> Mixer Modules </span> </a> </li> <li class=md-nav__item> <a href=../Heat-Pumps/ class=md-nav__link> <span class=md-ellipsis> Heat Pumps </span> </a> </li> <li class=md-nav__item> <a href=../Controllers/ class=md-nav__link> <span class=md-ellipsis> Controllers </span> </a> </li> <li class=md-nav__item> <a href=../Switches/ class=md-nav__link> <span class=md-ellipsis> Switches </span> </a> </li> <li class=md-nav__item> <a href=../Other-Devices/ class=md-nav__link> <span class=md-ellipsis> Other Devices </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_3> <label class=md-nav__link for=__nav_3 id=__nav_3_label tabindex=0> <span class=md-ellipsis> Integrations </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_3_label aria-expanded=false> <label class=md-nav__title for=__nav_3> <span class="md-nav__icon md-icon"></span> Integrations </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Integrations/ class=md-nav__link> <span class=md-ellipsis> Introduction </span> </a> </li> <li class=md-nav__item> <a href=../Home-Assistant/ class=md-nav__link> <span class=md-ellipsis> Home Assistant </span> </a> </li> <li class=md-nav__item> <a href=../IOBroker/ class=md-nav__link> <span class=md-ellipsis> IOBroker </span> </a> </li> <li class=md-nav__item> <a href=../Domoticz/ class=md-nav__link> <span class=md-ellipsis> Domoticz </span> </a> </li> <li class=md-nav__item> <a href=../openHAB/ class=md-nav__link> <span class=md-ellipsis> openHAB </span> </a> </li> <li class=md-nav__item> <a href=../Loxone/ class=md-nav__link> <span class=md-ellipsis> Loxone </span> </a> </li> <li class=md-nav__item> <a href=../Grafana/ class=md-nav__link> <span class=md-ellipsis> Grafana </span> </a> </li> <li class=md-nav__item> <a href=../Modbus/ class=md-nav__link> <span class=md-ellipsis> Modbus </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_4> <label class=md-nav__link for=__nav_4 id=__nav_4_label tabindex=0> <span class=md-ellipsis> Help </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_4_label aria-expanded=false> <label class=md-nav__title for=__nav_4> <span class="md-nav__icon md-icon"></span> Help </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../Support/ class=md-nav__link> <span class=md-ellipsis> Support </span> </a> </li> <li class=md-nav__item> <a href=../Troubleshooting/ class=md-nav__link> <span class=md-ellipsis> Troubleshooting </span> </a> </li> <li class=md-nav__item> <a href=../FAQ/ class=md-nav__link> <span class=md-ellipsis> FAQ </span> </a> </li> <li class=md-nav__item> <a href=../tips-and-tricks/ class=md-nav__link> <span class=md-ellipsis> Tips & Tricks </span> </a> </li> <li class=md-nav__item> <a href=../Contact/ class=md-nav__link> <span class=md-ellipsis> Contact </span> </a> </li> </ul> </nav> </li> </ul> </nav> </div> </div> </div> <div class="md-sidebar md-sidebar--secondary" data-md-component=sidebar data-md-type=toc> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--secondary" aria-label="Table of contents"> <label class=md-nav__title for=__toc> <span class="md-nav__icon md-icon"></span> Table of contents </label> <ul class=md-nav__list data-md-component=toc data-md-scrollfix> <li class=md-nav__item> <a href=#devices-of-type-alert class=md-nav__link> <span class=md-ellipsis> Devices of type alert </span> </a> <nav class=md-nav aria-label="Devices of type alert"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#em10 class=md-nav__link> <span class=md-ellipsis> EM10 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-boiler class=md-nav__link> <span class=md-ellipsis> Devices of type boiler </span> </a> <nav class=md-nav aria-label="Devices of type boiler"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#bk13bk15smartlinegb1x2 class=md-nav__link> <span class=md-ellipsis> BK13/BK15/Smartline/GB1x2 </span> </a> </li> <li class=md-nav__item> <a href=#c1200w class=md-nav__link> <span class=md-ellipsis> C1200W </span> </a> </li> <li class=md-nav__item> <a href=#cs6800iwlw176i class=md-nav__link> <span class=md-ellipsis> CS6800i/WLW176i </span> </a> </li> <li class=md-nav__item> <a href=#cascade-cm10 class=md-nav__link> <span class=md-ellipsis> Cascade CM10 </span> </a> </li> <li class=md-nav__item> <a href=#cascade-mc400 class=md-nav__link> <span class=md-ellipsis> Cascade MC400 </span> </a> </li> <li class=md-nav__item> <a href=#cascade-mcm10 class=md-nav__link> <span class=md-ellipsis> Cascade MCM10 </span> </a> </li> <li class=md-nav__item> <a href=#cerapur-aero class=md-nav__link> <span class=md-ellipsis> Cerapur Aero </span> </a> </li> <li class=md-nav__item> <a href=#condens-2500logamaxlogomaticcerapur-topgreenstargeneric-ht3 class=md-nav__link> <span class=md-ellipsis> Condens 2500/Logamax/Logomatic/Cerapur Top/Greenstar/Generic HT3 </span> </a> </li> <li class=md-nav__item> <a href=#condens-5000igreenstar-8000gc9800iwgb192i2 class=md-nav__link> <span class=md-ellipsis> Condens 5000i/Greenstar 8000/GC9800IW/GB192i.2 </span> </a> </li> <li class=md-nav__item> <a href=#easycontrol-adapter class=md-nav__link> <span class=md-ellipsis> EasyControl Adapter </span> </a> </li> <li class=md-nav__item> <a href=#ecomline-excellent class=md-nav__link> <span class=md-ellipsis> Ecomline Excellent </span> </a> </li> <li class=md-nav__item> <a href=#envilinecompress-6000awhybrid-3000-7000iawsupraecogeo-5xxwlw196iwsw196i class=md-nav__link> <span class=md-ellipsis> Enviline/Compress 6000AW/Hybrid 3000-7000iAW/SupraEco/Geo 5xx/WLW196i/WSW196i </span> </a> </li> <li class=md-nav__item> <a href=#gb125gb135mc10 class=md-nav__link> <span class=md-ellipsis> GB125/GB135/MC10 </span> </a> </li> <li class=md-nav__item> <a href=#gb212 class=md-nav__link> <span class=md-ellipsis> GB212 </span> </a> </li> <li class=md-nav__item> <a href=#gbx72trendlinecerapurgreenstar-si class=md-nav__link> <span class=md-ellipsis> GBx72/Trendline/Cerapur/Greenstar Si </span> </a> </li> <li class=md-nav__item> <a href=#gc7000f class=md-nav__link> <span class=md-ellipsis> GC7000F </span> </a> </li> <li class=md-nav__item> <a href=#geo-5xx class=md-nav__link> <span class=md-ellipsis> Geo 5xx </span> </a> </li> <li class=md-nav__item> <a href=#greenstar-30ri-compact class=md-nav__link> <span class=md-ellipsis> Greenstar 30Ri Compact </span> </a> </li> <li class=md-nav__item> <a href=#greenstar-hiulogamax-kompakt-ws170 class=md-nav__link> <span class=md-ellipsis> Greenstar HIU/Logamax kompakt WS170 </span> </a> </li> <li class=md-nav__item> <a href=#hybrid-heatpump class=md-nav__link> <span class=md-ellipsis> Hybrid Heatpump </span> </a> </li> <li class=md-nav__item> <a href=#logamax-plus-gb022 class=md-nav__link> <span class=md-ellipsis> Logamax Plus GB022 </span> </a> </li> <li class=md-nav__item> <a href=#logamax-plus-gb122condense-2300 class=md-nav__link> <span class=md-ellipsis> Logamax Plus GB122/Condense 2300 </span> </a> </li> <li class=md-nav__item> <a href=#logamax-plusgb192condens-gc9000greenstar-erp class=md-nav__link> <span class=md-ellipsis> Logamax Plus/GB192/Condens GC9000/Greenstar ErP </span> </a> </li> <li class=md-nav__item> <a href=#logamax-u122cerapur class=md-nav__link> <span class=md-ellipsis> Logamax U122/Cerapur </span> </a> </li> <li class=md-nav__item> <a href=#logano-gb125kb195ilogamatic-mc110 class=md-nav__link> <span class=md-ellipsis> Logano GB125/KB195i/Logamatic MC110 </span> </a> </li> <li class=md-nav__item> <a href=#logano-gb212 class=md-nav__link> <span class=md-ellipsis> Logano GB212 </span> </a> </li> <li class=md-nav__item> <a href=#proline class=md-nav__link> <span class=md-ellipsis> Proline </span> </a> </li> <li class=md-nav__item> <a href=#toplinegb162 class=md-nav__link> <span class=md-ellipsis> Topline/GB162 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-controller class=md-nav__link> <span class=md-ellipsis> Devices of type controller </span> </a> <nav class=md-nav aria-label="Devices of type controller"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#rego-3000 class=md-nav__link> <span class=md-ellipsis> Rego 3000 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-extension class=md-nav__link> <span class=md-ellipsis> Devices of type extension </span> </a> <nav class=md-nav aria-label="Devices of type extension"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#em10em100 class=md-nav__link> <span class=md-ellipsis> EM10/EM100 </span> </a> </li> <li class=md-nav__item> <a href=#t1rf class=md-nav__link> <span class=md-ellipsis> T1RF </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-heatpump class=md-nav__link> <span class=md-ellipsis> Devices of type heatpump </span> </a> <nav class=md-nav aria-label="Devices of type heatpump"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#hp-module class=md-nav__link> <span class=md-ellipsis> HP Module </span> </a> </li> <li class=md-nav__item> <a href=#hybrid-manager-hm200 class=md-nav__link> <span class=md-ellipsis> Hybrid Manager HM200 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-mixer class=md-nav__link> <span class=md-ellipsis> Devices of type mixer </span> </a> <nav class=md-nav aria-label="Devices of type mixer"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#ipm class=md-nav__link> <span class=md-ellipsis> IPM </span> </a> </li> <li class=md-nav__item> <a href=#mm10 class=md-nav__link> <span class=md-ellipsis> MM10 </span> </a> </li> <li class=md-nav__item> <a href=#mm100 class=md-nav__link> <span class=md-ellipsis> MM100 </span> </a> </li> <li class=md-nav__item> <a href=#mm200 class=md-nav__link> <span class=md-ellipsis> MM200 </span> </a> </li> <li class=md-nav__item> <a href=#mm50 class=md-nav__link> <span class=md-ellipsis> MM50 </span> </a> </li> <li class=md-nav__item> <a href=#mz100 class=md-nav__link> <span class=md-ellipsis> MZ100 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-pool class=md-nav__link> <span class=md-ellipsis> Devices of type pool </span> </a> <nav class=md-nav aria-label="Devices of type pool"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#mp100 class=md-nav__link> <span class=md-ellipsis> MP100 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-solar class=md-nav__link> <span class=md-ellipsis> Devices of type solar </span> </a> <nav class=md-nav aria-label="Devices of type solar"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#ism1 class=md-nav__link> <span class=md-ellipsis> ISM1 </span> </a> </li> <li class=md-nav__item> <a href=#ism2 class=md-nav__link> <span class=md-ellipsis> ISM2 </span> </a> </li> <li class=md-nav__item> <a href=#sm10 class=md-nav__link> <span class=md-ellipsis> SM10 </span> </a> </li> <li class=md-nav__item> <a href=#sm100ms100 class=md-nav__link> <span class=md-ellipsis> SM100/MS100 </span> </a> </li> <li class=md-nav__item> <a href=#sm200ms200 class=md-nav__link> <span class=md-ellipsis> SM200/MS200 </span> </a> </li> <li class=md-nav__item> <a href=#sm50 class=md-nav__link> <span class=md-ellipsis> SM50 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-switch class=md-nav__link> <span class=md-ellipsis> Devices of type switch </span> </a> <nav class=md-nav aria-label="Devices of type switch"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#wm10 class=md-nav__link> <span class=md-ellipsis> WM10 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-thermostat class=md-nav__link> <span class=md-ellipsis> Devices of type thermostat </span> </a> <nav class=md-nav aria-label="Devices of type thermostat"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#crf200s class=md-nav__link> <span class=md-ellipsis> CRF200S </span> </a> </li> <li class=md-nav__item> <a href=#comfort-rf class=md-nav__link> <span class=md-ellipsis> Comfort RF </span> </a> </li> <li class=md-nav__item> <a href=#comfort2rf class=md-nav__link> <span class=md-ellipsis> Comfort+2RF </span> </a> </li> <li class=md-nav__item> <a href=#es72rc20 class=md-nav__link> <span class=md-ellipsis> ES72/RC20 </span> </a> </li> <li class=md-nav__item> <a href=#es73 class=md-nav__link> <span class=md-ellipsis> ES73 </span> </a> </li> <li class=md-nav__item> <a href=#es79 class=md-nav__link> <span class=md-ellipsis> ES79 </span> </a> </li> <li class=md-nav__item> <a href=#easycontrolct200 class=md-nav__link> <span class=md-ellipsis> EasyControl/CT200 </span> </a> </li> <li class=md-nav__item> <a href=#fb10 class=md-nav__link> <span class=md-ellipsis> FB10 </span> </a> </li> <li class=md-nav__item> <a href=#fb100 class=md-nav__link> <span class=md-ellipsis> FB100 </span> </a> </li> <li class=md-nav__item> <a href=#fr10 class=md-nav__link> <span class=md-ellipsis> FR10 </span> </a> </li> <li class=md-nav__item> <a href=#fr100 class=md-nav__link> <span class=md-ellipsis> FR100 </span> </a> </li> <li class=md-nav__item> <a href=#fr110 class=md-nav__link> <span class=md-ellipsis> FR110 </span> </a> </li> <li class=md-nav__item> <a href=#fr120 class=md-nav__link> <span class=md-ellipsis> FR120 </span> </a> </li> <li class=md-nav__item> <a href=#fr50 class=md-nav__link> <span class=md-ellipsis> FR50 </span> </a> </li> <li class=md-nav__item> <a href=#fw100 class=md-nav__link> <span class=md-ellipsis> FW100 </span> </a> </li> <li class=md-nav__item> <a href=#fw120 class=md-nav__link> <span class=md-ellipsis> FW120 </span> </a> </li> <li class=md-nav__item> <a href=#fw200 class=md-nav__link> <span class=md-ellipsis> FW200 </span> </a> </li> <li class=md-nav__item> <a href=#fw500 class=md-nav__link> <span class=md-ellipsis> FW500 </span> </a> </li> <li class=md-nav__item> <a href=#logamatic-tc100moduline-easy class=md-nav__link> <span class=md-ellipsis> Logamatic TC100/Moduline Easy </span> </a> </li> <li class=md-nav__item> <a href=#moduline-200 class=md-nav__link> <span class=md-ellipsis> Moduline 200 </span> </a> </li> <li class=md-nav__item> <a href=#moduline-400 class=md-nav__link> <span class=md-ellipsis> Moduline 400 </span> </a> </li> <li class=md-nav__item> <a href=#rc10 class=md-nav__link> <span class=md-ellipsis> RC10 </span> </a> </li> <li class=md-nav__item> <a href=#rc10moduline-100 class=md-nav__link> <span class=md-ellipsis> RC10/Moduline 100 </span> </a> </li> <li class=md-nav__item> <a href=#rc100moduline-10001010 class=md-nav__link> <span class=md-ellipsis> RC100/Moduline 1000/1010 </span> </a> </li> <li class=md-nav__item> <a href=#rc100h class=md-nav__link> <span class=md-ellipsis> RC100H </span> </a> </li> <li class=md-nav__item> <a href=#rc20moduline-300 class=md-nav__link> <span class=md-ellipsis> RC20/Moduline 300 </span> </a> </li> <li class=md-nav__item> <a href=#rc200cw100cr120 class=md-nav__link> <span class=md-ellipsis> RC200/CW100/CR120 </span> </a> </li> <li class=md-nav__item> <a href=#rc20rf class=md-nav__link> <span class=md-ellipsis> RC20RF </span> </a> </li> <li class=md-nav__item> <a href=#rc25 class=md-nav__link> <span class=md-ellipsis> RC25 </span> </a> </li> <li class=md-nav__item> <a href=#rc30 class=md-nav__link> <span class=md-ellipsis> RC30 </span> </a> </li> <li class=md-nav__item> <a href=#rc300rc310moduline-30001010hcw400sense-iihpc410 class=md-nav__link> <span class=md-ellipsis> RC300/RC310/Moduline 3000/1010H/CW400/Sense II/HPC410 </span> </a> </li> <li class=md-nav__item> <a href=#rc35 class=md-nav__link> <span class=md-ellipsis> RC35 </span> </a> </li> <li class=md-nav__item> <a href=#rfm20-remote class=md-nav__link> <span class=md-ellipsis> RFM20 Remote </span> </a> </li> <li class=md-nav__item> <a href=#rt800 class=md-nav__link> <span class=md-ellipsis> RT800 </span> </a> </li> <li class=md-nav__item> <a href=#rego-20003000 class=md-nav__link> <span class=md-ellipsis> Rego 2000/3000 </span> </a> </li> <li class=md-nav__item> <a href=#rego-3000ui800wsw196ibc400 class=md-nav__link> <span class=md-ellipsis> Rego 3000/UI800/WSW196i/BC400 </span> </a> </li> <li class=md-nav__item> <a href=#tr120rfcr20rf class=md-nav__link> <span class=md-ellipsis> TR120RF/CR20RF </span> </a> </li> <li class=md-nav__item> <a href=#ui800bc400 class=md-nav__link> <span class=md-ellipsis> UI800/BC400 </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=#devices-of-type-ventilation class=md-nav__link> <span class=md-ellipsis> Devices of type ventilation </span> </a> <nav class=md-nav aria-label="Devices of type ventilation"> <ul class=md-nav__list> <li class=md-nav__item> <a href=#logavent-hrv176 class=md-nav__link> <span class=md-ellipsis> Logavent HRV176 </span> </a> </li> </ul> </nav> </li> </ul> </nav> </div> </div> </div> <div class=md-content data-md-component=content> <article class="md-content__inner md-typeset"> <!-- Use full browser width for this page, the tables are wide --> <style>
.md-grid {
    max-width: 100%; /* or 100%, if you want to stretch to full-width */
}
</style> <h1 id=entityregister-mapping>Entity/Register Mapping<a class=headerlink href=#entityregister-mapping title="Permanent link">~</a></h1> <div class="admonition note"> <p class=admonition-title>Note</p> <p>This file has been auto-generated. Do not edit.</p> </div> <h2 id=devices-of-type-alert>Devices of type <em>alert</em><a class=headerlink href=#devices-of-type-alert title="Permanent link">~</a></h2> <h3 id=em10>EM10<a class=headerlink href=#em10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h2 id=devices-of-type-boiler>Devices of type <em>boiler</em><a class=headerlink href=#devices-of-type-boiler title="Permanent link">~</a></h2> <h3 id=bk13bk15smartlinegb1x2>BK13/BK15/Smartline/GB1x2<a class=headerlink href=#bk13bk15smartlinegb1x2 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=c1200w>C1200W<a class=headerlink href=#c1200w title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=cs6800iwlw176i>CS6800i/WLW176i<a class=headerlink href=#cs6800iwlw176i title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metertotal</td> <td>meter total</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>84</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metercomp</td> <td>meter compressor</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>86</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metereheat</td> <td>meter e-heater</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>88</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>uptimetotal</td> <td>heatpump total uptime</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>92</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecontrol</td> <td>total operating time heat</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>94</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecompheating</td> <td>operating time compressor heating</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>96</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecompcooling</td> <td>operating time compressor cooling</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>98</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecomp</td> <td>operating time compressor</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>4</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecomppool</td> <td>operating time compressor pool</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>100</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>totalcompstarts</td> <td>total compressor control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>102</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatingstarts</td> <td>heating control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>104</td> <td>2</td> <td>1</td> </tr> <tr> <td>coolingstarts</td> <td>cooling control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>106</td> <td>2</td> <td>1</td> </tr> <tr> <td>starts2</td> <td>control starts2</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>6</td> <td>2</td> <td>1</td> </tr> <tr> <td>poolstarts</td> <td>pool control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>108</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconstotal</td> <td>total energy consumption</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>110</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscomptotal</td> <td>total energy consumption compressor</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>112</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscompheating</td> <td>energy consumption compressor heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>114</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscomp</td> <td>energy consumption compressor</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>8</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscompcooling</td> <td>energy consumption compressor cooling</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>116</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscomppool</td> <td>energy consumption compressor pool</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>118</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgconstotal</td> <td>total aux elec. heater energy consumption</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>120</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgconsheating</td> <td>aux elec. heater energy consumption heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>122</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgcons</td> <td>aux elec. heater energy consumption</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>10</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgconspool</td> <td>aux elec. heater energy consumption pool</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>124</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsupptotal</td> <td>total energy supplied</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>126</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsuppheating</td> <td>total energy supplied heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>128</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsupp</td> <td>total energy warm supplied</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>12</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsuppcooling</td> <td>total energy supplied cooling</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>130</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsupppool</td> <td>total energy supplied pool</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>132</td> <td>2</td> <td>1</td> </tr> <tr> <td>hppower</td> <td>compressor power output</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>kW</td> <td>false</td> <td>DEVICE_DATA</td> <td>134</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpmaxpower</td> <td>compressor max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>135</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpsetdiffpress</td> <td>set differental pressure</td> <td>uint8 (&gt;=150&lt;=750)</td> <td>mbar</td> <td>true</td> <td>DEVICE_DATA</td> <td>136</td> <td>1</td> <td>50</td> </tr> <tr> <td>hpcompon</td> <td>hp compressor</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>137</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpactivity</td> <td>compressor activity</td> <td>enum [none|heating|cooling|hot water|pool|unknown|defrost]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>138</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpbrinepumpspd</td> <td>brine pump speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>139</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpswitchvalve</td> <td>switch valve</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>140</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcompspd</td> <td>compressor speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>141</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcircspd</td> <td>circulation pump speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>142</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpbrinein</td> <td>brine in/evaporator</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>143</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpbrineout</td> <td>brine out/condenser</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>144</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptc0</td> <td>heat carrier return (TC0)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>145</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptc1</td> <td>heat carrier forward (TC1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>146</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptc3</td> <td>condenser temperature (TC3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>147</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr1</td> <td>compressor temperature (TR1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>148</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr3</td> <td>refrigerant temperature liquid side (condenser output) (TR3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>149</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr4</td> <td>evaporator inlet temperature (TR4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>150</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr5</td> <td>compressor inlet temperature (TR5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>151</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr6</td> <td>compressor outlet temperature (TR6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>152</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr7</td> <td>refrigerant temperature gas side (condenser input) (TR7)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>153</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptl2</td> <td>air inlet temperature (TL2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>154</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hppl1</td> <td>low pressure side temperature (PL1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>155</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpph1</td> <td>high pressure side temperature (PH1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>156</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpta4</td> <td>drain pan temp (TA4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>157</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptw1</td> <td>reservoir temp (TW1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>158</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>poolsettemp</td> <td>pool set temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>159</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>hp4way</td> <td>4-way valve (VR4)</td> <td>enum [cooling &amp; defrost|heating &amp; dhw]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>160</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin1</td> <td>input 1 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>161</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin1opt</td> <td>input 1 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>162</td> <td>8</td> <td>1</td> </tr> <tr> <td>hpin2</td> <td>input 2 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>170</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin2opt</td> <td>input 2 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>171</td> <td>8</td> <td>1</td> </tr> <tr> <td>hpin3</td> <td>input 3 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>179</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin3opt</td> <td>input 3 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>180</td> <td>8</td> <td>1</td> </tr> <tr> <td>hpin4</td> <td>input 4 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>188</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin4opt</td> <td>input 4 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>189</td> <td>8</td> <td>1</td> </tr> <tr> <td>maxheatcomp</td> <td>heat limit compressor</td> <td>enum [0 kW|2 kW|3 kW|4 kW|6 kW|9 kW]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>197</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxheatheat</td> <td>heat limit heating</td> <td>enum [0 kW|2 kW|3 kW|4 kW|6 kW|9 kW]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>198</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxheat</td> <td>heat limit</td> <td>enum [0 kW|2 kW|3 kW|4 kW|6 kW|9 kW]</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>mandefrost</td> <td>manual defrost</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>199</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvcooling</td> <td>cooling only with PV</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>200</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheateronly</td> <td>aux heater only</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>201</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheateroff</td> <td>disable aux heater</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>202</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheaterstatus</td> <td>aux heater status</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>203</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheaterdelay</td> <td>aux heater on delay</td> <td>uint16 (&gt;=10&lt;=1000)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>204</td> <td>1</td> <td>10</td> </tr> <tr> <td>auxmaxlimit</td> <td>aux heater max limit</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>205</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>auxlimitstart</td> <td>aux heater limit start</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>206</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>auxheatrmode</td> <td>aux heater mode</td> <td>enum [eco|comfort]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>207</td> <td>1</td> <td>1</td> </tr> <tr> <td>hphystheat</td> <td>on/off hyst heat</td> <td>uint16 (&gt;=50&lt;=1500)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>208</td> <td>1</td> <td>5</td> </tr> <tr> <td>hphystcool</td> <td>on/off hyst cool</td> <td>uint16 (&gt;=50&lt;=1500)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>209</td> <td>1</td> <td>5</td> </tr> <tr> <td>hphystpool</td> <td>on/off hyst pool</td> <td>uint16 (&gt;=50&lt;=1500)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>210</td> <td>1</td> <td>5</td> </tr> <tr> <td>silentmode</td> <td>silent mode</td> <td>enum [off|auto|on]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>211</td> <td>1</td> <td>1</td> </tr> <tr> <td>silentfrom</td> <td>silent mode from</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>212</td> <td>1</td> <td>15</td> </tr> <tr> <td>silentto</td> <td>silent mode to</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>213</td> <td>1</td> <td>15</td> </tr> <tr> <td>mintempsilent</td> <td>min outside temp for silent mode</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>214</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempparmode</td> <td>outside temp parallel mode</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>215</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheatmix</td> <td>aux heater mixing valve</td> <td>int8 (&gt;=-100&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>216</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffheat</td> <td>temp diff TC3/TC0 heat</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>217</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>tempdiffcool</td> <td>temp diff TC3/TC0 cool</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>218</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>vpcooling</td> <td>valve/pump cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>219</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcable</td> <td>heating cable</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>220</td> <td>1</td> <td>1</td> </tr> <tr> <td>vc0valve</td> <td>VC0 valve</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>221</td> <td>1</td> <td>1</td> </tr> <tr> <td>primepump</td> <td>primary heatpump</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>222</td> <td>1</td> <td>1</td> </tr> <tr> <td>primepumpmod</td> <td>primary heatpump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>223</td> <td>1</td> <td>1</td> </tr> <tr> <td>hp3way</td> <td>3-way valve</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>224</td> <td>1</td> <td>1</td> </tr> <tr> <td>elheatstep1</td> <td>el. heater step 1</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>225</td> <td>1</td> <td>1</td> </tr> <tr> <td>elheatstep2</td> <td>el. heater step 2</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>226</td> <td>1</td> <td>1</td> </tr> <tr> <td>elheatstep3</td> <td>el. heater step 3</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>227</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpea0</td> <td>condensate reservoir heating (EA0)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>228</td> <td>1</td> <td>1</td> </tr> <tr> <td>hppumpmode</td> <td>primary heatpump mode</td> <td>enum [auto|continuous]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>229</td> <td>1</td> <td>1</td> </tr> <tr> <td>fan</td> <td>fan</td> <td>uint8 (&gt;=20&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>230</td> <td>1</td> <td>1</td> </tr> <tr> <td>shutdown</td> <td>shutdown</td> <td>cmd [off|on]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>231</td> <td>1</td> <td>1</td> </tr> <tr> <td>alternatingop</td> <td>alternating operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>altopprioheat</td> <td>prioritise heating during dhw</td> <td>uint8 (&gt;=20&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>altopprio</td> <td>prioritise dhw during heating</td> <td>uint8 (&gt;=30&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfoff</td> <td>comfort switch off</td> <td>uint8 (&gt;=15&lt;=65)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecooff</td> <td>eco switch off</td> <td>uint8 (&gt;=15&lt;=65)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecoplusoff</td> <td>eco+ switch off</td> <td>uint8 (&gt;=48&lt;=63)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfdiff</td> <td>comfort diff</td> <td>uint8 (&gt;=6&lt;=12)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecodiff</td> <td>eco diff</td> <td>uint8 (&gt;=6&lt;=12)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecoplusdiff</td> <td>eco+ diff</td> <td>uint8 (&gt;=6&lt;=12)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfstop</td> <td>comfort stop temp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecostop</td> <td>eco stop temp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecoplusstop</td> <td>eco+ stop temp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcircpump</td> <td>circulation pump available during dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> </tbody> </table> <h3 id=cascade-cm10>Cascade CM10<a class=headerlink href=#cascade-cm10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=cascade-mc400>Cascade MC400<a class=headerlink href=#cascade-mc400 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=cascade-mcm10>Cascade MCM10<a class=headerlink href=#cascade-mcm10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=cerapur-aero>Cerapur Aero<a class=headerlink href=#cerapur-aero title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=condens-2500logamaxlogomaticcerapur-topgreenstargeneric-ht3>Condens 2500/Logamax/Logomatic/Cerapur Top/Greenstar/Generic HT3<a class=headerlink href=#condens-2500logamaxlogomaticcerapur-topgreenstargeneric-ht3 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=condens-5000igreenstar-8000gc9800iwgb192i2>Condens 5000i/Greenstar 8000/GC9800IW/GB192i.2<a class=headerlink href=#condens-5000igreenstar-8000gc9800iwgb192i2 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=easycontrol-adapter>EasyControl Adapter<a class=headerlink href=#easycontrol-adapter title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=ecomline-excellent>Ecomline Excellent<a class=headerlink href=#ecomline-excellent title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=envilinecompress-6000awhybrid-3000-7000iawsupraecogeo-5xxwlw196iwsw196i>Enviline/Compress 6000AW/Hybrid 3000-7000iAW/SupraEco/Geo 5xx/WLW196i/WSW196i<a class=headerlink href=#envilinecompress-6000awhybrid-3000-7000iawsupraecogeo-5xxwlw196iwsw196i title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metertotal</td> <td>meter total</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>84</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metercomp</td> <td>meter compressor</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>86</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metereheat</td> <td>meter e-heater</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>88</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>uptimetotal</td> <td>heatpump total uptime</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>92</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecontrol</td> <td>total operating time heat</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>94</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecompheating</td> <td>operating time compressor heating</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>96</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecompcooling</td> <td>operating time compressor cooling</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>98</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecomp</td> <td>operating time compressor</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>4</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecomppool</td> <td>operating time compressor pool</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>100</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>totalcompstarts</td> <td>total compressor control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>102</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatingstarts</td> <td>heating control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>104</td> <td>2</td> <td>1</td> </tr> <tr> <td>coolingstarts</td> <td>cooling control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>106</td> <td>2</td> <td>1</td> </tr> <tr> <td>starts2</td> <td>control starts2</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>6</td> <td>2</td> <td>1</td> </tr> <tr> <td>poolstarts</td> <td>pool control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>108</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconstotal</td> <td>total energy consumption</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>110</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscomptotal</td> <td>total energy consumption compressor</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>112</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscompheating</td> <td>energy consumption compressor heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>114</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscomp</td> <td>energy consumption compressor</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>8</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscompcooling</td> <td>energy consumption compressor cooling</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>116</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgconscomppool</td> <td>energy consumption compressor pool</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>118</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgconstotal</td> <td>total aux elec. heater energy consumption</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>120</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgconsheating</td> <td>aux elec. heater energy consumption heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>122</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgcons</td> <td>aux elec. heater energy consumption</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>10</td> <td>2</td> <td>1</td> </tr> <tr> <td>auxelecheatnrgconspool</td> <td>aux elec. heater energy consumption pool</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>124</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsupptotal</td> <td>total energy supplied</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>126</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsuppheating</td> <td>total energy supplied heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>128</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsupp</td> <td>total energy warm supplied</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>12</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsuppcooling</td> <td>total energy supplied cooling</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>130</td> <td>2</td> <td>1</td> </tr> <tr> <td>nrgsupppool</td> <td>total energy supplied pool</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>132</td> <td>2</td> <td>1</td> </tr> <tr> <td>hppower</td> <td>compressor power output</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>kW</td> <td>false</td> <td>DEVICE_DATA</td> <td>134</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpmaxpower</td> <td>compressor max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>135</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpsetdiffpress</td> <td>set differental pressure</td> <td>uint8 (&gt;=150&lt;=750)</td> <td>mbar</td> <td>true</td> <td>DEVICE_DATA</td> <td>136</td> <td>1</td> <td>50</td> </tr> <tr> <td>hpcompon</td> <td>hp compressor</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>137</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpactivity</td> <td>compressor activity</td> <td>enum [none|heating|cooling|hot water|pool|unknown|defrost]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>138</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpbrinepumpspd</td> <td>brine pump speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>139</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpswitchvalve</td> <td>switch valve</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>140</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcompspd</td> <td>compressor speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>141</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcircspd</td> <td>circulation pump speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>142</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpbrinein</td> <td>brine in/evaporator</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>143</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpbrineout</td> <td>brine out/condenser</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>144</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptc0</td> <td>heat carrier return (TC0)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>145</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptc1</td> <td>heat carrier forward (TC1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>146</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptc3</td> <td>condenser temperature (TC3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>147</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr1</td> <td>compressor temperature (TR1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>148</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr3</td> <td>refrigerant temperature liquid side (condenser output) (TR3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>149</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr4</td> <td>evaporator inlet temperature (TR4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>150</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr5</td> <td>compressor inlet temperature (TR5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>151</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr6</td> <td>compressor outlet temperature (TR6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>152</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr7</td> <td>refrigerant temperature gas side (condenser input) (TR7)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>153</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptl2</td> <td>air inlet temperature (TL2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>154</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hppl1</td> <td>low pressure side temperature (PL1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>155</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpph1</td> <td>high pressure side temperature (PH1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>156</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpta4</td> <td>drain pan temp (TA4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>157</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptw1</td> <td>reservoir temp (TW1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>158</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>poolsettemp</td> <td>pool set temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>159</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>hp4way</td> <td>4-way valve (VR4)</td> <td>enum [cooling &amp; defrost|heating &amp; dhw]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>160</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin1</td> <td>input 1 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>161</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin1opt</td> <td>input 1 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>162</td> <td>8</td> <td>1</td> </tr> <tr> <td>hpin2</td> <td>input 2 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>170</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin2opt</td> <td>input 2 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>171</td> <td>8</td> <td>1</td> </tr> <tr> <td>hpin3</td> <td>input 3 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>179</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin3opt</td> <td>input 3 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>180</td> <td>8</td> <td>1</td> </tr> <tr> <td>hpin4</td> <td>input 4 state</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>188</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpin4opt</td> <td>input 4 options</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>189</td> <td>8</td> <td>1</td> </tr> <tr> <td>maxheatcomp</td> <td>heat limit compressor</td> <td>enum [0 kW|2 kW|3 kW|4 kW|6 kW|9 kW]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>197</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxheatheat</td> <td>heat limit heating</td> <td>enum [0 kW|2 kW|3 kW|4 kW|6 kW|9 kW]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>198</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxheat</td> <td>heat limit</td> <td>enum [0 kW|2 kW|3 kW|4 kW|6 kW|9 kW]</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>mandefrost</td> <td>manual defrost</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>199</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvcooling</td> <td>cooling only with PV</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>200</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheateronly</td> <td>aux heater only</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>201</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheateroff</td> <td>disable aux heater</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>202</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheaterstatus</td> <td>aux heater status</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>203</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheaterdelay</td> <td>aux heater on delay</td> <td>uint16 (&gt;=10&lt;=1000)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>204</td> <td>1</td> <td>10</td> </tr> <tr> <td>auxmaxlimit</td> <td>aux heater max limit</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>205</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>auxlimitstart</td> <td>aux heater limit start</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>206</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>auxheatrmode</td> <td>aux heater mode</td> <td>enum [eco|comfort]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>207</td> <td>1</td> <td>1</td> </tr> <tr> <td>hphystheat</td> <td>on/off hyst heat</td> <td>uint16 (&gt;=50&lt;=1500)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>208</td> <td>1</td> <td>5</td> </tr> <tr> <td>hphystcool</td> <td>on/off hyst cool</td> <td>uint16 (&gt;=50&lt;=1500)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>209</td> <td>1</td> <td>5</td> </tr> <tr> <td>hphystpool</td> <td>on/off hyst pool</td> <td>uint16 (&gt;=50&lt;=1500)</td> <td>K*min</td> <td>true</td> <td>DEVICE_DATA</td> <td>210</td> <td>1</td> <td>5</td> </tr> <tr> <td>silentmode</td> <td>silent mode</td> <td>enum [off|auto|on]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>211</td> <td>1</td> <td>1</td> </tr> <tr> <td>silentfrom</td> <td>silent mode from</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>212</td> <td>1</td> <td>15</td> </tr> <tr> <td>silentto</td> <td>silent mode to</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>213</td> <td>1</td> <td>15</td> </tr> <tr> <td>mintempsilent</td> <td>min outside temp for silent mode</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>214</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempparmode</td> <td>outside temp parallel mode</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>215</td> <td>1</td> <td>1</td> </tr> <tr> <td>auxheatmix</td> <td>aux heater mixing valve</td> <td>int8 (&gt;=-100&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>216</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffheat</td> <td>temp diff TC3/TC0 heat</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>217</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>tempdiffcool</td> <td>temp diff TC3/TC0 cool</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>218</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>vpcooling</td> <td>valve/pump cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>219</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcable</td> <td>heating cable</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>220</td> <td>1</td> <td>1</td> </tr> <tr> <td>vc0valve</td> <td>VC0 valve</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>221</td> <td>1</td> <td>1</td> </tr> <tr> <td>primepump</td> <td>primary heatpump</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>222</td> <td>1</td> <td>1</td> </tr> <tr> <td>primepumpmod</td> <td>primary heatpump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>223</td> <td>1</td> <td>1</td> </tr> <tr> <td>hp3way</td> <td>3-way valve</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>224</td> <td>1</td> <td>1</td> </tr> <tr> <td>elheatstep1</td> <td>el. heater step 1</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>225</td> <td>1</td> <td>1</td> </tr> <tr> <td>elheatstep2</td> <td>el. heater step 2</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>226</td> <td>1</td> <td>1</td> </tr> <tr> <td>elheatstep3</td> <td>el. heater step 3</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>227</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpea0</td> <td>condensate reservoir heating (EA0)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>228</td> <td>1</td> <td>1</td> </tr> <tr> <td>hppumpmode</td> <td>primary heatpump mode</td> <td>enum [auto|continuous]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>229</td> <td>1</td> <td>1</td> </tr> <tr> <td>fan</td> <td>fan</td> <td>uint8 (&gt;=20&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>230</td> <td>1</td> <td>1</td> </tr> <tr> <td>shutdown</td> <td>shutdown</td> <td>cmd [off|on]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>231</td> <td>1</td> <td>1</td> </tr> <tr> <td>alternatingop</td> <td>alternating operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>altopprioheat</td> <td>prioritise heating during dhw</td> <td>uint8 (&gt;=20&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>altopprio</td> <td>prioritise dhw during heating</td> <td>uint8 (&gt;=30&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfoff</td> <td>comfort switch off</td> <td>uint8 (&gt;=15&lt;=65)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecooff</td> <td>eco switch off</td> <td>uint8 (&gt;=15&lt;=65)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecoplusoff</td> <td>eco+ switch off</td> <td>uint8 (&gt;=48&lt;=63)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfdiff</td> <td>comfort diff</td> <td>uint8 (&gt;=6&lt;=12)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecodiff</td> <td>eco diff</td> <td>uint8 (&gt;=6&lt;=12)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecoplusdiff</td> <td>eco+ diff</td> <td>uint8 (&gt;=6&lt;=12)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfstop</td> <td>comfort stop temp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecostop</td> <td>eco stop temp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecoplusstop</td> <td>eco+ stop temp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcircpump</td> <td>circulation pump available during dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> </tbody> </table> <h3 id=gb125gb135mc10>GB125/GB135/MC10<a class=headerlink href=#gb125gb135mc10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=gb212>GB212<a class=headerlink href=#gb212 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=gbx72trendlinecerapurgreenstar-si>GBx72/Trendline/Cerapur/Greenstar Si<a class=headerlink href=#gbx72trendlinecerapurgreenstar-si title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=gc7000f>GC7000F<a class=headerlink href=#gc7000f title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>232</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>233</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>234</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>235</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>236</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>237</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>238</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>239</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>240</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>241</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>254</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>70</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>256</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>72</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpumppower</td> <td>set pump power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>65</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>66</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=geo-5xx>Geo 5xx<a class=headerlink href=#geo-5xx title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>setflowtemp</td> <td>set flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>setburnpow</td> <td>burner set power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>29</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>68</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>79</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>80</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>82</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metertotal</td> <td>meter total</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>84</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metercomp</td> <td>meter compressor</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>86</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metereheat</td> <td>meter e-heater</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>88</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>90</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>uptimetotal</td> <td>heatpump total uptime</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>92</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecontrol</td> <td>total operating time heat</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>94</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecompheating</td> <td>operating time compressor heating</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>96</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecompcooling</td> <td>operating time compressor cooling</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>98</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecomp</td> <td>operating time compressor</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>4</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>uptimecomppool</td> <td>operating time compressor pool</td> <td>time (&gt;=0&lt;=279620)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>100</td> <td>2</td> <td>1/60</td> </tr> <tr> <td>totalcompstarts</td> <td>total compressor control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>102</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatingstarts</td> <td>heating control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>104</td> <td>2</td> <td>1</td> </tr> <tr> <td>coolingstarts</td> <td>cooling control starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>106</td> <td>2</td> <td>1</td> </tr> <tr> <td>starts2</t