---
id: Modbus-Entity-Registers
---
# Modbus Entity/Register Mapping

:::warning
This file has been auto-generated. Do not modify.
:::

## Devices of type \_boiler

### CS5800i, CS6800i, WLW176i, WLW186i

| `shortname`                 | `fullname`                                                     | `type`                                                                                   | `uom`     | `writeable` | `tag type`    | `register offset` | `register count` | `scale factor` |
| ------------------------- | ------------------------------------------------------------ | -------------------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                     | reset                                                        | cmd [-\|maintenance\|error\|history\|message]                                          |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper            | chimney sweeper                                              | cmd [off\|on]                                                                          |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff                | force heating off                                            | boolean                                                                                |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive             | heating active                                               | boolean                                                                                |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive            | tapwater active                                              | boolean                                                                                |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp               | selected flow temperature                                    | uint8 (&gt;=0&lt;=90)                                                                  | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod            | heating pump modulation                                      | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp               | outside temperature                                          | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp               | current flow temperature                                     | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                   | return temperature                                           | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp                | mixing switch temperature                                    | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress                  | system pressure                                              | uint8 (&gt;=0&lt;=25)                                                                  | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp                  | actual boiler temperature                                    | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp                | low loss header                                              | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| heatingactivated          | heating activated                                            | boolean                                                                                |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp               | heating temperature                                          | uint8 (&gt;=0&lt;=90)                                                                  | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump               | heating pump                                                 | boolean                                                                                |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax                | boiler pump max power                                        | uint8 (&gt;=0&lt;=100)                                                                 | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin                | boiler pump min power                                        | uint8 (&gt;=0&lt;=100)                                                                 | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode                  | boiler pump mode                                             | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]                            |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter             | boiler pump characteristic                                   | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar]              |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay                 | pump delay                                                   | uint8 (&gt;=0&lt;=60)                                                                  | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp                | pump logic temperature                                       | uint8 (&gt;=0&lt;=60)                                                                  | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow                | burner selected max power                                    | uint8 (&gt;=0&lt;=254)                                                                 | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow                | burner current power                                         | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts                | burner starts                                                | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin               | total burner operating time                                  | time (&gt;=0&lt;=16777214)                                                             | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin              | burner stage 2 operating time                                | time (&gt;=0&lt;=16777214)                                                             | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin               | total heat operating time                                    | time (&gt;=0&lt;=16777214)                                                             | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts                | burner starts heating                                        | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime                 | total UBA operating time                                     | time (&gt;=0&lt;=16777214)                                                             | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode                  | last error code                                              | string                                                                                 |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode               | service code                                                 | string                                                                                 |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber         | service code number                                          | uint16 (&gt;=0&lt;=3199)                                                               |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage        | maintenance message                                          | string                                                                                 |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance               | maintenance scheduled                                        | enum [off\|time\|date\|manual]                                                         |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime           | time to next maintenance                                     | uint16 (&gt;=0&lt;=3199)                                                               | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate           | next maintenance date                                        | string                                                                                 |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops              | emergency operation                                          | boolean                                                                                |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp             | emergency temperature                                        | uint8 (&gt;=15&lt;=70)                                                                 | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                   | Flow PC0                                                     | int16 (&gt;=-31999&lt;=31999)                                                          | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                   | Flow PC1                                                     | int16 (&gt;=-31999&lt;=31999)                                                          | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                     | PC1                                                          | boolean                                                                                |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                   | PC1 rate                                                     | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| mandefrost                | manual defrost                                               | cmd [off\|on]                                                                          |         | true      | DEVICE_DATA | 84              | 1              | 1            |
| nrgtotal                  | total energy                                                 | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| dhw.nrg                   | energy                                                       | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DHW         | 0               | 2              | 1/100        |
| nrgheat                   | energy heating                                               | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 87              | 2              | 1/100        |
| nrgcool                   | energy cooling                                               | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 89              | 2              | 1/100        |
| metertotal                | meter total                                                  | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 91              | 2              | 1/100        |
| metercomp                 | meter compressor                                             | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 93              | 2              | 1/100        |
| metereheat                | meter e-heater                                               | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 95              | 2              | 1/100        |
| meterheat                 | meter heating                                                | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/100        |
| metercool                 | meter cooling                                                | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DEVICE_DATA | 99              | 2              | 1/100        |
| dhw.meter                 | meter                                                        | uint24 (&gt;=0&lt;=167772)                                                             | kWh     | false     | DHW         | 2               | 2              | 1/100        |
| uptimetotal               | heatpump total uptime                                        | time (&gt;=0&lt;=279620)                                                               | minutes | false     | DEVICE_DATA | 101             | 2              | 1/60         |
| uptimecontrol             | total operating time heat                                    | time (&gt;=0&lt;=279620)                                                               | minutes | false     | DEVICE_DATA | 103             | 2              | 1/60         |
| uptimecompheating         | operating time compressor heating                            | time (&gt;=0&lt;=279620)                                                               | minutes | false     | DEVICE_DATA | 105             | 2              | 1/60         |
| uptimecompcooling         | operating time compressor cooling                            | time (&gt;=0&lt;=279620)                                                               | minutes | false     | DEVICE_DATA | 107             | 2              | 1/60         |
| dhw.uptimecomp            | operating time compressor                                    | time (&gt;=0&lt;=279620)                                                               | minutes | false     | DHW         | 4               | 2              | 1/60         |
| uptimecomppool            | operating time compressor pool                               | time (&gt;=0&lt;=279620)                                                               | minutes | false     | DEVICE_DATA | 109             | 2              | 1/60         |
| totalcompstarts           | total compressor control starts                              | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DEVICE_DATA | 111             | 2              | 1            |
| heatingstarts             | heating control starts                                       | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DEVICE_DATA | 113             | 2              | 1            |
| coolingstarts             | cooling control starts                                       | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DEVICE_DATA | 115             | 2              | 1            |
| dhw.startshp              | starts hp                                                    | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DHW         | 6               | 2              | 1            |
| poolstarts                | pool control starts                                          | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DEVICE_DATA | 117             | 2              | 1            |
| nrgconstotal              | total energy consumption                                     | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 119             | 2              | 1            |
| nrgconscomptotal          | total energy consumption compressor                          | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 121             | 2              | 1            |
| nrgconscompheating        | energy consumption compressor heating                        | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 123             | 2              | 1            |
| dhw.nrgconscomp           | energy consumption compressor                                | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DHW         | 8               | 2              | 1            |
| nrgconscompcooling        | energy consumption compressor cooling                        | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 125             | 2              | 1            |
| nrgconscomppool           | energy consumption compressor pool                           | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 127             | 2              | 1            |
| auxelecheatnrgconstotal   | total aux elec. heater energy consumption                    | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 129             | 2              | 1            |
| auxelecheatnrgconsheating | aux elec. heater energy consumption heating                  | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 131             | 2              | 1            |
| dhw.auxelecheatnrgcons    | aux elec. heater energy consumption                          | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DHW         | 10              | 2              | 1            |
| auxelecheatnrgconspool    | aux elec. heater energy consumption pool                     | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 133             | 2              | 1            |
| nrgsupptotal              | total energy supplied                                        | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 135             | 2              | 1            |
| nrgsuppheating            | total energy supplied heating                                | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 137             | 2              | 1            |
| dhw.nrgsupp               | total energy warm supplied                                   | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DHW         | 12              | 2              | 1            |
| nrgsuppcooling            | total energy supplied cooling                                | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 139             | 2              | 1            |
| nrgsupppool               | total energy supplied pool                                   | uint24 (&gt;=0&lt;=16777214)                                                           | kWh     | false     | DEVICE_DATA | 141             | 2              | 1            |
| hppower                   | compressor power output                                      | uint16 (&gt;=0&lt;=3199)                                                               | kW      | false     | DEVICE_DATA | 143             | 1              | 1/10         |
| hpmaxpower                | compressor max power                                         | uint8 (&gt;=0&lt;=100)                                                                 | %       | true      | DEVICE_DATA | 144             | 1              | 1            |
| pvmaxcomp                 | pv compressor max power                                      | uint8 (&gt;=0&lt;=25)                                                                  | kW      | true      | DEVICE_DATA | 145             | 1              | 1/10         |
| powerreduction            | power reduction                                              | uint8 (&gt;=30&lt;=60)                                                                 | %       | true      | DEVICE_DATA | 146             | 1              | 10           |
| hpsetdiffpress            | set differential pressure                                    | uint8 (&gt;=150&lt;=750)                                                               | mbar    | true      | DEVICE_DATA | 147             | 1              | 50           |
| hpcompon                  | hp compressor                                                | boolean                                                                                |         | false     | DEVICE_DATA | 148             | 1              | 1            |
| hpactivity                | compressor activity                                          | enum [off\|heating\|cooling\|hot water\|pool\|pool heating\|defrost\|compressor alarm] |         | false     | DEVICE_DATA | 149             | 1              | 1            |
| hpbrinepumpspd            | brine pump speed                                             | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 150             | 1              | 1            |
| hpswitchvalve             | switch valve                                                 | boolean                                                                                |         | false     | DEVICE_DATA | 151             | 1              | 1            |
| hpcompspd                 | compressor speed                                             | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 152             | 1              | 1            |
| hptargetspd               | compressor target speed                                      | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 153             | 1              | 1            |
| hpcircspd                 | circulation pump speed                                       | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 154             | 1              | 1            |
| recvalve                  | receiver valve VR0                                           | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 155             | 1              | 1            |
| expvalve                  | expansion valve VR1                                          | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 156             | 1              | 1            |
| hpbrinein                 | brine in/evaporator                                          | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 157             | 1              | 1/10         |
| hpbrineout                | brine out/condenser                                          | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 158             | 1              | 1/10         |
| hptc0                     | heat carrier return (TC0)                                    | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 159             | 1              | 1/10         |
| hptc1                     | heat carrier forward (TC1)                                   | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 160             | 1              | 1/10         |
| hptc3                     | condenser temperature (TC3)                                  | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 161             | 1              | 1/10         |
| hptr1                     | compressor temperature (TR1)                                 | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 162             | 1              | 1/10         |
| hptr3                     | refrigerant temperature liquid side (condenser output) (TR3) | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 163             | 1              | 1/10         |
| hptr4                     | evaporator inlet temperature (TR4)                           | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 164             | 1              | 1/10         |
| hptr5                     | compressor inlet temperature (TR5)                           | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 165             | 1              | 1/10         |
| hptr6                     | compressor outlet temperature (TR6)                          | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 166             | 1              | 1/10         |
| hptr7                     | refrigerant temperature gas side (condenser input) (TR7)     | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 167             | 1              | 1/10         |
| hptl2                     | air inlet temperature (TL2)                                  | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 168             | 1              | 1/10         |
| hppl1                     | low pressure side temperature (PL1)                          | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 169             | 1              | 1/10         |
| hpph1                     | high pressure side temperature (PH1)                         | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 170             | 1              | 1/10         |
| hpta4                     | drain pan temp (TA4)                                         | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 171             | 1              | 1/10         |
| hptw1                     | reservoir temp (TW1)                                         | int16 (&gt;=-3199&lt;=3199)                                                            | C       | false     | DEVICE_DATA | 172             | 1              | 1/10         |
| poolsettemp               | pool set temperature                                         | uint8 (&gt;=0&lt;=127)                                                                 | C       | true      | DEVICE_DATA | 173             | 1              | 1/2          |
| hp4way                    | 4-way valve (VR4)                                            | enum [cooling & defrost\|heating & dhw]                                                |         | false     | DEVICE_DATA | 174             | 1              | 1            |
| hpin1                     | input 1 state                                                | boolean                                                                                |         | false     | DEVICE_DATA | 175             | 1              | 1            |
| hpin1opt                  | input 1 options                                              | string                                                                                 |         | true      | DEVICE_DATA | 176             | 8              | 1            |
| hpin2                     | input 2 state                                                | boolean                                                                                |         | false     | DEVICE_DATA | 184             | 1              | 1            |
| hpin2opt                  | input 2 options                                              | string                                                                                 |         | true      | DEVICE_DATA | 185             | 8              | 1            |
| hpin3                     | input 3 state                                                | boolean                                                                                |         | false     | DEVICE_DATA | 193             | 1              | 1            |
| hpin3opt                  | input 3 options                                              | string                                                                                 |         | true      | DEVICE_DATA | 194             | 8              | 1            |
| hpin4                     | input 4 state                                                | boolean                                                                                |         | false     | DEVICE_DATA | 202             | 1              | 1            |
| hpin4opt                  | input 4 options                                              | string                                                                                 |         | true      | DEVICE_DATA | 203             | 8              | 1            |
| maxheatcomp               | heat limit compressor                                        | enum [0 kW\|3 kW\|6 kW\|9 kW]                                                          |         | true      | DEVICE_DATA | 211             | 1              | 1            |
| maxheatheat               | heat limit heating                                           | enum [3 kW\|6 kW\|9 kW]                                                                |         | true      | DEVICE_DATA | 212             | 1              | 1            |
| dhw.maxheat               | heat limit                                                   | enum [3 kW\|6 kW\|9 kW]                                                                |         | true      | DHW         | 14              | 1              | 1            |
| auxheatersource           | aux heater source                                            | enum [not installed\|electric heater\|exclusive\|parallel\|hybrid]                     |         | true      | DEVICE_DATA | 213             | 1              | 1            |
| pvcooling                 | cooling only with PV                                         | boolean                                                                                |         | true      | DEVICE_DATA | 214             | 1              | 1            |
| auxheateronly             | aux heater only                                              | boolean                                                                                |         | true      | DEVICE_DATA | 215             | 1              | 1            |
| auxheateroff              | disable aux heater                                           | boolean                                                                                |         | true      | DEVICE_DATA | 216             | 1              | 1            |
| auxheaterstatus           | aux heater status                                            | enum [off\|heating\|cooling\|hot water\|pool\|pool heating\|defrost\|compressor alarm] |         | false     | DEVICE_DATA | 217             | 1              | 1            |
| auxheaterlevel            | aux heater level                                             | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 218             | 1              | 1            |
| auxheaterdelay            | aux heater on delay                                          | uint16 (&gt;=10&lt;=1000)                                                              | K\*min  | true      | DEVICE_DATA | 219             | 1              | 10           |
| auxmaxlimit               | aux heater max limit                                         | uint8 (&gt;=0&lt;=10)                                                                  | K       | true      | DEVICE_DATA | 220             | 1              | 1/10         |
| auxlimitstart             | aux heater limit start                                       | uint8 (&gt;=0&lt;=10)                                                                  | K       | true      | DEVICE_DATA | 221             | 1              | 1/10         |
| auxheatrmode              | aux heater mode                                              | enum [eco\|comfort]                                                                    |         | true      | DEVICE_DATA | 222             | 1              | 1            |
| hphystheat                | on/off hyst heat                                             | uint16 (&gt;=50&lt;=1500)                                                              | K\*min  | true      | DEVICE_DATA | 223             | 1              | 5            |
| hphystcool                | on/off hyst cool                                             | uint16 (&gt;=50&lt;=1500)                                                              | K\*min  | true      | DEVICE_DATA | 224             | 1              | 5            |
| hphystpool                | on/off hyst pool                                             | uint16 (&gt;=50&lt;=1500)                                                              | K\*min  | true      | DEVICE_DATA | 225             | 1              | 5            |
| silentmode                | silent mode                                                  | enum [off\|auto\|on]                                                                   |         | true      | DEVICE_DATA | 226             | 1              | 1            |
| silentfrom                | silent mode from                                             | uint8 (&gt;=0&lt;=3810)                                                                | minutes | true      | DEVICE_DATA | 227             | 1              | 15           |
| silentto                  | silent mode to                                               | uint8 (&gt;=0&lt;=3810)                                                                | minutes | true      | DEVICE_DATA | 228             | 1              | 15           |
| mintempsilent             | min outside temp for silent mode                             | int8 (&gt;=-126&lt;=126)                                                               | C       | true      | DEVICE_DATA | 229             | 1              | 1            |
| tempparmode               | outside temp parallel mode                                   | int8 (&gt;=-126&lt;=126)                                                               | C       | true      | DEVICE_DATA | 230             | 1              | 1            |
| auxheatmix                | aux heater mixing valve                                      | int8 (&gt;=-100&lt;=100)                                                               | %       | false     | DEVICE_DATA | 231             | 1              | 1            |
| tempdiffheat              | temp diff TC3/TC0 heat                                       | uint8 (&gt;=2&lt;=10)                                                                  | K       | true      | DEVICE_DATA | 232             | 1              | 1/10         |
| tempdiffcool              | temp diff TC3/TC0 cool                                       | uint8 (&gt;=2&lt;=10)                                                                  | K       | true      | DEVICE_DATA | 233             | 1              | 1/10         |
| vpcooling                 | valve/pump cooling                                           | boolean                                                                                |         | true      | DEVICE_DATA | 234             | 1              | 1            |
| heatcable                 | heating cable                                                | boolean                                                                                |         | true      | DEVICE_DATA | 235             | 1              | 1            |
| vc0valve                  | VC0 valve                                                    | boolean                                                                                |         | true      | DEVICE_DATA | 236             | 1              | 1            |
| primepump                 | primary heatpump                                             | boolean                                                                                |         | true      | DEVICE_DATA | 237             | 1              | 1            |
| primepumpmod              | primary heatpump modulation                                  | uint8 (&gt;=0&lt;=100)                                                                 | %       | true      | DEVICE_DATA | 238             | 1              | 1            |
| hp3way                    | 3-way valve                                                  | boolean                                                                                |         | true      | DEVICE_DATA | 239             | 1              | 1            |
| elheatstep1               | el. heater step 1                                            | boolean                                                                                |         | true      | DEVICE_DATA | 240             | 1              | 1            |
| elheatstep2               | el. heater step 2                                            | boolean                                                                                |         | true      | DEVICE_DATA | 241             | 1              | 1            |
| elheatstep3               | el. heater step 3                                            | boolean                                                                                |         | true      | DEVICE_DATA | 242             | 1              | 1            |
| hpea0                     | condensate reservoir heating (EA0)                           | boolean                                                                                |         | false     | DEVICE_DATA | 243             | 1              | 1            |
| hppumpmode                | primary heatpump mode                                        | enum [auto\|continuous]                                                                |         | true      | DEVICE_DATA | 244             | 1              | 1            |
| fan                       | fan                                                          | uint8 (&gt;=20&lt;=100)                                                                | %       | true      | DEVICE_DATA | 245             | 1              | 1            |
| fanspd                    | fan speed                                                    | uint8 (&gt;=0&lt;=100)                                                                 | %       | false     | DEVICE_DATA | 246             | 1              | 1            |
| shutdown                  | shutdown                                                     | cmd [off\|on]                                                                          |         | true      | DEVICE_DATA | 247             | 1              | 1            |
| hpcurrpower               | compressor current power                                     | uint16 (&gt;=0&lt;=3199)                                                               | W       | false     | DEVICE_DATA | 248             | 1              | 1            |
| hppowerlimit              | power limit                                                  | uint16 (&gt;=0&lt;=3199)                                                               | W       | true      | DEVICE_DATA | 249             | 1              | 1            |
| dhw.alternatingop         | alternating operation                                        | boolean                                                                                |         | true      | DHW         | 15              | 1              | 1            |
| dhw.altopprioheat         | prioritise heating during dhw                                | uint8 (&gt;=20&lt;=120)                                                                | minutes | true      | DHW         | 16              | 1              | 1            |
| dhw.altopprio             | prioritise dhw during heating                                | uint8 (&gt;=30&lt;=120)                                                                | minutes | true      | DHW         | 17              | 1              | 1            |
| dhw.comfoff               | comfort switch off                                           | uint8 (&gt;=15&lt;=65)                                                                 | C       | true      | DHW         | 18              | 1              | 1            |
| dhw.ecooff                | eco switch off                                               | uint8 (&gt;=15&lt;=65)                                                                 | C       | true      | DHW         | 19              | 1              | 1            |
| dhw.ecoplusoff            | eco+ switch off                                              | uint8 (&gt;=48&lt;=63)                                                                 | C       | true      | DHW         | 20              | 1              | 1            |
| dhw.comfdiff              | comfort diff                                                 | uint8 (&gt;=4&lt;=15)                                                                  | K       | true      | DHW         | 21              | 1              | 1            |
| dhw.ecodiff               | eco diff                                                     | uint8 (&gt;=4&lt;=15)                                                                  | K       | true      | DHW         | 22              | 1              | 1            |
| dhw.ecoplusdiff           | eco+ diff                                                    | uint8 (&gt;=4&lt;=15)                                                                  | K       | true      | DHW         | 23              | 1              | 1            |
| dhw.comfstop              | comfort stop temp                                            | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 24              | 1              | 1            |
| dhw.ecostop               | eco stop temp                                                | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 25              | 1              | 1            |
| dhw.ecoplusstop           | eco+ stop temp                                               | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 26              | 1              | 1            |
| dhw.hpcircpump            | circulation pump available during dhw                        | boolean                                                                                |         | true      | DHW         | 27              | 1              | 1            |
| dhw.tapactivated          | turn on/off                                                  | boolean                                                                                |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp               | set temperature                                              | uint8 (&gt;=0&lt;=254)                                                                 | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp               | selected temperature                                         | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow            | selected lower temperature                                   | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus           | selected eco+ temperature                                    | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff            | selected temperature for off                                 | uint8 (&gt;=0&lt;=254)                                                                 | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle         | single charge temperature                                    | uint8 (&gt;=0&lt;=254)                                                                 | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp             | solar boiler temperature                                     | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type                  | type                                                         | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                                |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort               | comfort                                                      | enum [hot\|eco\|intelligent]                                                           |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1              | comfort mode                                                 | enum [high comfort\|eco]                                                               |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset        | flow temperature offset                                      | uint8 (&gt;=0&lt;=100)                                                                 | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization    | charge optimization                                          | boolean                                                                                |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower              | max power                                                    | uint8 (&gt;=0&lt;=254)                                                                 | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp               | maximum temperature                                          | uint8 (&gt;=0&lt;=80)                                                                  | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump              | circulation pump available                                   | boolean                                                                                |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype            | charging type                                                | enum [chargepump\|3-way valve]                                                         |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston                | hysteresis on temperature                                    | int8 (&gt;=-126&lt;=126)                                                               | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff               | hysteresis off temperature                                   | int8 (&gt;=-126&lt;=126)                                                               | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp      | disinfection temperature                                     | uint8 (&gt;=60&lt;=80)                                                                 | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode              | circulation pump mode                                        | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]                 |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ                  | circulation active                                           | boolean                                                                                |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp               | current intern temperature                                   | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2              | current extern temperature                                   | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow               | current tap water flow                                       | uint8 (&gt;=0&lt;=25)                                                                  | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1          | storage intern temperature                                   | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2          | storage extern temperature                                   | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated             | activated                                                    | boolean                                                                                |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime               | one time charging                                            | boolean                                                                                |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting          | disinfecting                                                 | boolean                                                                                |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging              | charging                                                     | boolean                                                                                |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging            | recharging                                                   | boolean                                                                                |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok                | temperature ok                                               | boolean                                                                                |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active                | active                                                       | boolean                                                                                |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve             | 3-way valve active                                           | boolean                                                                                |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump            | charge pump                                                  | boolean                                                                                |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp             | mixer temperature                                            | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp         | cylinder middle temperature (TS3)                            | uint16 (&gt;=0&lt;=3199)                                                               | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio               | dhw priority                                                 | boolean                                                                                |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts                | starts                                                       | uint24 (&gt;=0&lt;=16777214)                                                           |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm                 | active time                                                  | time (&gt;=0&lt;=16777214)                                                             | minutes | false     | DHW         | 69              | 2              | 1            |

### Greenstar 2000

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### C1200W

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### CS5800iG

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### BK13/BK15, Smartline, GB1\*2

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Logano GB1\*5, Logamatic MC10

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Cascade CM10

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Logamax Plus GB022

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Condens, Logamax/Logomatic, Cerapur Top, Greenstar, Generic HT3

| shortname              | fullname                           | type                                                                       | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | -------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                              |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                              |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                    |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                    |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                    |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                      | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                     | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                                | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                      | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                    |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                    |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                   | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                    |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                    |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                    |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                     | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                     | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                     | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                     | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                      | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                       | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                      | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                       | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                    |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                     | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                     | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                      | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                    |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                      | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                    |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                      | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                    |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                     | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                     | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [pumpstep\|const.high\|const.medium\|const.low\|prop.high\|propo.low] |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar]  |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                      | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                      | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                     | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                     | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                               |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                 | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                 | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                 | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                               |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                 | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                     |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                     |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                   |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                     |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                             |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                   | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                     |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                    |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                     | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                              | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                              | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                    |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                     | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                                | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                                | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                                | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                                | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                                | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                                | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                    |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                     | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                     | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                     | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                     | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                     | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                     | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                    |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                               |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                   |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                     | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                    |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                     | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                      | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                    |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                             |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                   | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                   | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                     | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]     |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                    |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                      | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                    |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                    |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                    |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                    |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                    |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                    |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                    |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                    |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                    |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                   | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                    |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                               |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                 | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                     | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                 | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                    | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                    | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Topline, GB162

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Cascade MCM10

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Proline

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### GB\*72, Trendline, Cerapur, Greenstar Si

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### GB212

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
