| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Cascade MC400

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### EasyControl Adapter

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

### Greenstar HIU, Logamax kompakt WS170

| shortname              | fullname                          | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | --------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| netflowtemp            | heat network flow temp            | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 277             | 1              | 1/10         |
| heatvalve              | heating valve                     | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 278             | 1              | 1            |
| dhw.dhwvalve           | valve                             | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DHW         | 75              | 1              | 1            |
| keepwarmtemp           | keep warm temperature             | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DEVICE_DATA | 279             | 1              | 1            |
| setreturntemp          | set temp return                   | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DEVICE_DATA | 280             | 1              | 1            |
| heating                | heating                           | boolean                                                                   |         | false     | DEVICE_DATA | 281             | 1              | 1            |
| reset                  | reset                             | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                   | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                 | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                    | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                   | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature         | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature               | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                   | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                   | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| heatingactivated       | heating activated                 | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature               | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                      | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                  | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic        | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                        | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature            | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power         | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power              | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                     | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time       | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time     | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time         | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                   | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                      | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number               | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message               | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled             | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance          | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date             | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation               | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature             | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                          | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                          | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                               | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                          | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                     | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                             | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                 | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                         | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                       | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                   | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature              | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature        | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off      | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                              | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                           | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                      | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset           | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization               | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                         | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature               | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available        | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                     | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature        | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature          | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode             | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature        | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature        | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow            | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature        | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature        | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                         | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                 | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                      | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                          | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                        | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                    | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                            | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                       | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3) | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                      | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                            | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                       | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |

### Logamax Plus GB122, Condense 2300, Junkers Cerapur GC2200W

| shortname              | fullname                           | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ---------------------- | ---------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| reset                  | reset                              | cmd [-\|maintenance\|error\|history\|message]                             |         | true      | DEVICE_DATA | 0               | 1              | 1            |
| chimneysweeper         | chimney sweeper                    | cmd [off\|on]                                                             |         | true      | DEVICE_DATA | 1               | 1              | 1            |
| heatingoff             | force heating off                  | boolean                                                                   |         | true      | DEVICE_DATA | 2               | 1              | 1            |
| heatingactive          | heating active                     | boolean                                                                   |         | false     | DEVICE_DATA | 3               | 1              | 1            |
| tapwateractive         | tapwater active                    | boolean                                                                   |         | false     | DEVICE_DATA | 4               | 1              | 1            |
| selflowtemp            | selected flow temperature          | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| heatingpumpmod         | heating pump modulation            | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 6               | 1              | 1            |
| outdoortemp            | outside temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| curflowtemp            | current flow temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| rettemp                | return temperature                 | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| switchtemp             | mixing switch temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| syspress               | system pressure                    | uint8 (&gt;=0&lt;=25)                                                     | bar     | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| boiltemp               | actual boiler temperature          | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| headertemp             | low loss header                    | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| exhausttemp            | exhaust temperature                | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 250             | 1              | 1/10         |
| burngas                | gas                                | boolean                                                                   |         | false     | DEVICE_DATA | 251             | 1              | 1            |
| burngas2               | gas stage 2                        | boolean                                                                   |         | false     | DEVICE_DATA | 252             | 1              | 1            |
| flamecurr              | flame current                      | uint16 (&gt;=0&lt;=3199)                                                  | µA      | false     | DEVICE_DATA | 253             | 1              | 1/10         |
| fanwork                | fan                                | boolean                                                                   |         | false     | DEVICE_DATA | 254             | 1              | 1            |
| ignwork                | ignition                           | boolean                                                                   |         | false     | DEVICE_DATA | 255             | 1              | 1            |
| oilpreheat             | oil preheating                     | boolean                                                                   |         | false     | DEVICE_DATA | 256             | 1              | 1            |
| burnminpower           | burner min power                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 257             | 1              | 1            |
| burnmaxpower           | burner max power                   | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 258             | 1              | 1            |
| burnminperiod          | burner min period                  | uint8 (&gt;=0&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 259             | 1              | 1            |
| absburnpow             | burner current power (absolute)    | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 260             | 1              | 1            |
| heatblock              | heating block                      | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DEVICE_DATA | 261             | 1              | 1/10         |
| boilhyston             | hysteresis on temperature          | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 262             | 1              | 1            |
| boilhystoff            | hysteresis off temperature         | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 263             | 1              | 1            |
| boil2hyston            | hysteresis stage 2 on temperature  | int8 (&gt;=-20&lt;=0)                                                     | C       | true      | DEVICE_DATA | 264             | 1              | 1            |
| boil2hystoff           | hysteresis stage 2 off temperature | int8 (&gt;=0&lt;=20)                                                      | C       | true      | DEVICE_DATA | 265             | 1              | 1            |
| curveon                | heatingcurve on                    | boolean                                                                   |         | true      | DEVICE_DATA | 266             | 1              | 1            |
| curvebase              | heatingcurve base                  | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 267             | 1              | 1            |
| curveend               | heatingcurve end                   | uint8 (&gt;=20&lt;=90)                                                    | C       | true      | DEVICE_DATA | 268             | 1              | 1            |
| summertemp             | summer temperature                 | uint8 (&gt;=0&lt;=45)                                                     | C       | true      | DEVICE_DATA | 269             | 1              | 1            |
| nofrostmode            | nofrost mode                       | boolean                                                                   |         | true      | DEVICE_DATA | 270             | 1              | 1            |
| nofrosttemp            | nofrost temperature                | uint8 (&gt;=0&lt;=10)                                                     | C       | true      | DEVICE_DATA | 271             | 1              | 1            |
| heatingactivated       | heating activated                  | boolean                                                                   |         | true      | DEVICE_DATA | 14              | 1              | 1            |
| heatingtemp            | heating temperature                | uint8 (&gt;=0&lt;=90)                                                     | C       | true      | DEVICE_DATA | 15              | 1              | 1            |
| heatingpump            | heating pump                       | boolean                                                                   |         | false     | DEVICE_DATA | 16              | 1              | 1            |
| pumpmodmax             | boiler pump max power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 17              | 1              | 1            |
| pumpmodmin             | boiler pump min power              | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | DEVICE_DATA | 18              | 1              | 1            |
| pumpmode               | boiler pump mode                   | enum [proportional\|deltaP-1\|deltaP-2\|deltaP-3\|deltaP-4]               |         | true      | DEVICE_DATA | 19              | 1              | 1            |
| pumpcharacter          | boiler pump characteristic         | enum [proportional\|150mbar\|200mbar\|250mbar\|300mbar\|350mbar\|400mbar] |         | true      | DEVICE_DATA | 20              | 1              | 1            |
| pumpdelay              | pump delay                         | uint8 (&gt;=0&lt;=60)                                                     | minutes | true      | DEVICE_DATA | 21              | 1              | 1            |
| pumpontemp             | pump logic temperature             | uint8 (&gt;=0&lt;=60)                                                     | C       | true      | DEVICE_DATA | 22              | 1              | 1            |
| selburnpow             | burner selected max power          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DEVICE_DATA | 23              | 1              | 1            |
| curburnpow             | burner current power               | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 24              | 1              | 1            |
| burnstarts             | burner starts                      | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 25              | 2              | 1            |
| burnworkmin            | total burner operating time        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 27              | 2              | 1            |
| burn2workmin           | burner stage 2 operating time      | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 29              | 2              | 1            |
| heatworkmin            | total heat operating time          | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 31              | 2              | 1            |
| heatstarts             | burner starts heating              | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DEVICE_DATA | 33              | 2              | 1            |
| ubauptime              | total UBA operating time           | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DEVICE_DATA | 35              | 2              | 1            |
| lastcode               | last error code                    | string                                                                    |         | false     | DEVICE_DATA | 37              | 28             | 1            |
| servicecode            | service code                       | string                                                                    |         | false     | DEVICE_DATA | 65              | 2              | 1            |
| servicecodenumber      | service code number                | uint16 (&gt;=0&lt;=3199)                                                  |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| maintenancemessage     | maintenance message                | string                                                                    |         | false     | DEVICE_DATA | 68              | 2              | 1            |
| maintenance            | maintenance scheduled              | enum [off\|time\|date\|manual]                                            |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| maintenancetime        | time to next maintenance           | uint16 (&gt;=0&lt;=3199)                                                  | hours   | true      | DEVICE_DATA | 71              | 1              | 1            |
| maintenancedate        | next maintenance date              | string                                                                    |         | true      | DEVICE_DATA | 72              | 6              | 1            |
| emergencyops           | emergency operation                | boolean                                                                   |         | true      | DEVICE_DATA | 78              | 1              | 1            |
| emergencytemp          | emergency temperature              | uint8 (&gt;=15&lt;=70)                                                    | C       | true      | DEVICE_DATA | 79              | 1              | 1            |
| pc0flow                | Flow PC0                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 80              | 1              | 1            |
| pc1flow                | Flow PC1                           | int16 (&gt;=-31999&lt;=31999)                                             | l/h     | false     | DEVICE_DATA | 81              | 1              | 1            |
| pc1on                  | PC1                                | boolean                                                                   |         | false     | DEVICE_DATA | 82              | 1              | 1            |
| pc1rate                | PC1 rate                           | uint8 (&gt;=0&lt;=100)                                                    | %       | false     | DEVICE_DATA | 83              | 1              | 1            |
| meterheat              | meter heating                      | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 97              | 2              | 1/10         |
| dhw.meter              | meter                              | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 2               | 2              | 1/10         |
| gasmeterheat           | gas meter heating                  | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 272             | 2              | 1/10         |
| dhw.gasmeter           | gas meter                          | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 71              | 2              | 1/10         |
| nrgheat2               | energy heating 2                   | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DEVICE_DATA | 274             | 2              | 1/10         |
| dhw.nrg2               | energy 2                           | uint24 (&gt;=0&lt;=1677721)                                               | kWh     | false     | DHW         | 73              | 2              | 1/10         |
| dhw.tapactivated       | turn on/off                        | boolean                                                                   |         | true      | DHW         | 28              | 1              | 1            |
| dhw.settemp            | set temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 29              | 1              | 1            |
| dhw.seltemp            | selected temperature               | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 30              | 1              | 1            |
| dhw.seltemplow         | selected lower temperature         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 31              | 1              | 1            |
| dhw.tempecoplus        | selected eco+ temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 32              | 1              | 1            |
| dhw.seltempoff         | selected temperature for off       | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DHW         | 33              | 1              | 1            |
| dhw.seltempsingle      | single charge temperature          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 34              | 1              | 1            |
| dhw.solartemp          | solar boiler temperature           | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 35              | 1              | 1/10         |
| dhw.type               | type                               | enum [off\|flow\|buffered flow\|buffer\|layered buffer]                   |         | false     | DHW         | 36              | 1              | 1            |
| dhw.comfort            | comfort                            | enum [hot\|eco\|intelligent]                                              |         | true      | DHW         | 37              | 1              | 1            |
| dhw.comfort1           | comfort mode                       | enum [high comfort\|eco]                                                  |         | true      | DHW         | 38              | 1              | 1            |
| dhw.flowtempoffset     | flow temperature offset            | uint8 (&gt;=0&lt;=100)                                                    | C       | true      | DHW         | 39              | 1              | 1            |
| dhw.chargeoptimization | charge optimization                | boolean                                                                   |         | true      | DHW         | 40              | 1              | 1            |
| dhw.maxpower           | max power                          | uint8 (&gt;=0&lt;=254)                                                    | %       | true      | DHW         | 41              | 1              | 1            |
| dhw.maxtemp            | maximum temperature                | uint8 (&gt;=0&lt;=80)                                                     | C       | true      | DHW         | 42              | 1              | 1            |
| dhw.circpump           | circulation pump available         | boolean                                                                   |         | true      | DHW         | 43              | 1              | 1            |
| dhw.chargetype         | charging type                      | enum [chargepump\|3-way valve]                                            |         | false     | DHW         | 44              | 1              | 1            |
| dhw.hyston             | hysteresis on temperature          | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 45              | 1              | 1            |
| dhw.hystoff            | hysteresis off temperature         | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DHW         | 46              | 1              | 1            |
| dhw.disinfectiontemp   | disinfection temperature           | uint8 (&gt;=60&lt;=80)                                                    | C       | true      | DHW         | 47              | 1              | 1            |
| dhw.circmode           | circulation pump mode              | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous]    |         | true      | DHW         | 48              | 1              | 1            |
| dhw.circ               | circulation active                 | boolean                                                                   |         | true      | DHW         | 49              | 1              | 1            |
| dhw.curtemp            | current intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 50              | 1              | 1/10         |
| dhw.curtemp2           | current extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 51              | 1              | 1/10         |
| dhw.curflow            | current tap water flow             | uint8 (&gt;=0&lt;=25)                                                     | l/min   | false     | DHW         | 52              | 1              | 1/10         |
| dhw.storagetemp1       | storage intern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 53              | 1              | 1/10         |
| dhw.storagetemp2       | storage extern temperature         | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 54              | 1              | 1/10         |
| dhw.activated          | activated                          | boolean                                                                   |         | true      | DHW         | 55              | 1              | 1            |
| dhw.onetime            | one time charging                  | boolean                                                                   |         | true      | DHW         | 56              | 1              | 1            |
| dhw.disinfecting       | disinfecting                       | boolean                                                                   |         | true      | DHW         | 57              | 1              | 1            |
| dhw.charging           | charging                           | boolean                                                                   |         | false     | DHW         | 58              | 1              | 1            |
| dhw.recharging         | recharging                         | boolean                                                                   |         | false     | DHW         | 59              | 1              | 1            |
| dhw.tempok             | temperature ok                     | boolean                                                                   |         | false     | DHW         | 60              | 1              | 1            |
| dhw.active             | active                             | boolean                                                                   |         | false     | DHW         | 61              | 1              | 1            |
| dhw.3wayvalve          | 3-way valve active                 | boolean                                                                   |         | false     | DHW         | 62              | 1              | 1            |
| dhw.chargepump         | charge pump                        | boolean                                                                   |         | false     | DHW         | 63              | 1              | 1            |
| dhw.mixertemp          | mixer temperature                  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 64              | 1              | 1/10         |
| dhw.cylmiddletemp      | cylinder middle temperature (TS3)  | uint16 (&gt;=0&lt;=3199)                                                  | C       | false     | DHW         | 65              | 1              | 1/10         |
| dhw.dhwprio            | dhw priority                       | boolean                                                                   |         | true      | DHW         | 66              | 1              | 1            |
| dhw.starts             | starts                             | uint24 (&gt;=0&lt;=16777214)                                              |         | false     | DHW         | 67              | 2              | 1            |
| dhw.workm              | active time                        | time (&gt;=0&lt;=16777214)                                                | minutes | false     | DHW         | 69              | 2              | 1            |
| nompower               | nominal Power                      | uint8 (&gt;=0&lt;=254)                                                    | kW      | true      | DEVICE_DATA | 276             | 1              | 1            |
| nrgtotal               | total energy                       | uint24 (&gt;=0&lt;=167772)                                                | kWh     | false     | DEVICE_DATA | 85              | 2              | 1/100        |
| nrgheat                | energy heating                     | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DEVICE_DATA | 87              | 2              | 1/100        |
| dhw.nrg                | energy                             | uint24 (&gt;=0&lt;=100)                                                   | kWh     | true      | DHW         | 0               | 2              | 1/100        |

## Devices of type _thermostat_

### Logamatic TC100, Moduline Easy

| shortname     | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode     | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode      | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime      | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp   | selected room temperature               | int16 (&gt;=-319&lt;=319)                | C   | false     | HC          | 0               | 1              | 1/100        |
| hc1.currtemp  | current room temperature                | int16 (&gt;=-319&lt;=319)                | C   | false     | HC          | 1               | 1              | 1/100        |
| hc1.haclimate | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |

### EasyControl, CT200

| shortname     | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode     | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode      | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime      | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp   | selected room temperature               | int16 (&gt;=-319&lt;=319)                | C   | false     | HC          | 0               | 1              | 1/100        |
| hc1.currtemp  | current room temperature                | int16 (&gt;=-319&lt;=319)                | C   | false     | HC          | 1               | 1              | 1/100        |
| hc1.haclimate | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |

### UI800, BC400

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                    | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| floordry                 | floor drying                            | enum [off\|start\|heat\|hold\|cool\|end]                                  |         | false     | DEVICE_DATA | 47              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 48              | 1              | 1/10         |
| floordrytemp             | floor drying temperature                | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DEVICE_DATA | 49              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                               |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| damping                  | damping outdoor temperature             | boolean                                                                   |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| solar                    | solar                                   | boolean                                                                   |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| pvenabledhw              | enable raise dhw                        | boolean                                                                   |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| pvraiseheat              | raise heating with PV                   | int8 (&gt;=0&lt;=5)                                                       | K       | true      | DEVICE_DATA | 62              | 1              | 1            |
| pvlowercool              | lower cooling with PV                   | int8 (&gt;=-5&lt;=0)                                                      | K       | true      | DEVICE_DATA | 63              | 1              | 1            |
| absent                   | absent                                  | boolean                                                                   |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [off\|manual\|auto]                                                  |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [eco\|comfort]                                                       |         | false     | HC          | 4               | 1              | 1            |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.manualtemp           | manual temperature                      | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 6               | 1              | 1/2          |
| hc1.comforttemp          | comfort temperature                     | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 7               | 1              | 1/2          |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=10&lt;=30)                                                    | C       | true      | HC          | 8               | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 10              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=25)                                                     |         | true      | HC          | 14              | 1              | 1/10         |
| hc1.curroominfl          | current room influence                  | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 15              | 1              | 1/10         |
| hc1.nofrostmode          | nofrost mode                            | enum [room\|outdoor\|room outdoor]                                        |         | true      | HC          | 16              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 17              | 1              | 1            |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                    |         | true      | HC          | 19              | 1              | 1            |
| hc1.summersetmode        | set summer mode                         | enum [summer\|auto\|winter]                                               |         | true      | HC          | 20              | 1              | 1            |
| hc1.hpoperatingmode      | heatpump operating mode                 | enum [off\|auto\|heating\|cooling]                                        |         | true      | HC          | 21              | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                     |         | false     | HC          | 22              | 1              | 1            |
| hc1.hpoperatingstate     | heatpump operating state                | enum [heating\|off\|cooling]                                              |         | false     | HC          | 23              | 1              | 1            |
| hc1.vacationmode         | vacation mode                           | boolean                                                                   |         | false     | HC          | 24              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [weather compensated\|outside basepoint\|n/a\|room\|power\|constant] |         | true      | HC          | 25              | 1              | 1            |
| hc1.program              | program                                 | enum [prog 1\|prog 2]                                                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.cooltemp             | cooling temperature                     | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 28              | 1              | 1/2          |
| hc1.fastheatup           | fast heatup                             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 29              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [outdoor\|room\|reduce]                                              |         | true      | HC          | 31              | 1              | 1            |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 33              | 1              | 1            |
| hc1.dhwprio              | dhw priority                            | boolean                                                                   |         | true      | HC          | 34              | 1              | 1            |
| hc1.hpcooling            | hp cooling                              | boolean                                                                   |         | true      | HC          | 35              | 1              | 1            |
| hc1.coolingon            | cooling on                              | boolean                                                                   |         | false     | HC          | 36              | 1              | 1            |
| hc1.hpmode               | HP Mode                                 | enum [heating\|cooling\|heating & cooling]                                |         | true      | HC          | 37              | 1              | 1            |
| hc1.dewoffset            | dew point offset                        | uint8 (&gt;=2&lt;=10)                                                     | K       | true      | HC          | 38              | 1              | 1            |
| hc1.roomtempdiff         | room temp difference                    | uint8 (&gt;=0&lt;=254)                                                    | K       | true      | HC          | 39              | 1              | 1            |
| hc1.hpminflowtemp        | HP min. flow temp.                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 40              | 1              | 1            |
| hc1.control              | control device                          | enum [off\|-\|RC100\|RC100H\|-\|RC120RF\|RC220/RT800\|single]             |         | true      | HC          | 41              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.remotehum            | room humidity from remote               | cmd [] (&gt;=-1&lt;=101)                                                  | %       | true      | HC          | 43              | 1              | 1            |
| hc1.heatondelay          | heat-on delay                           | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 44              | 1              | 1            |
| hc1.heatoffdelay         | heat-off delay                          | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 45              | 1              | 1            |
| hc1.instantstart         | instant start                           | uint8 (&gt;=1&lt;=10)                                                     | K       | true      | HC          | 46              | 1              | 1            |
| hc1.boost                | boost mode                              | boolean                                                                   |         | true      | HC          | 47              | 1              | 1            |
| hc1.boosttime            | boost time                              | uint8 (&gt;=0&lt;=254)                                                    | hours   | true      | HC          | 48              | 1              | 1            |
| hc1.coolstart            | cooling starttemp                       | uint8 (&gt;=20&lt;=35)                                                    | C       | true      | HC          | 49              | 1              | 1            |
| hc1.coolondelay          | cooling on delay                        | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 50              | 1              | 1            |
| hc1.cooloffdelay         | cooling off delay                       | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 51              | 1              | 1            |
| hc1.switchprogmode       | switch program mode                     | enum [level\|absolute]                                                    |         | true      | HC          | 52              | 1              | 1            |
| hc1.redthreshold         | reduction threshold                     | int8 (&gt;=12&lt;=22)                                                     | C       | true      | HC          | 53              | 1              | 1/2          |
| hc1.solarinfl            | solar influence                         | uint8 (&gt;=-5&lt;=4294967295)                                            | C       | true      | HC          | 54              | 1              | 1            |
| hc1.currsolarinfl        | curent solar influence                  | uint8 (&gt;=0&lt;=25)                                                     | C       | false     | HC          | 55              | 1              | 1/10         |
| hc1.heatingpid           | heating PID                             | enum [fast\|medium\|slow]                                                 |         | true      | HC          | 56              | 1              | 1            |
| hc1.pumpopt              | pump optimization                       | boolean                                                                   |         | true      | HC          | 57              | 1              | 1            |
| hc1.inttimefloor         | integral time floor                     | uint8 (&gt;=160&lt;=320)                                                  | minutes | true      | HC          | 58              | 1              | 10           |
| hc1.inttime              | integral time                           | uint8 (&gt;=3&lt;=80)                                                     | minutes | true      | HC          | 59              | 1              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|eco+\|eco\|comfort\|auto]                                      |         | true      | DHW         | 0               | 1              | 1            |
| dhw.modetype             | mode type                               | enum [off\|eco\|comfort\|eco+]                                            |         | false     | DHW         | 1               | 1              | 1            |
| dhw.settemp              | set temperature                         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 2               | 1              | 1            |
| dhw.settemplow           | set low temperature                     | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 3               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto\|own prog]                                            |         | true      | DHW         | 4               | 1              | 1            |
| dhw.chargeduration       | charge duration                         | uint8 (&gt;=0&lt;=3810)                                                   | minutes | true      | DHW         | 5               | 1              | 15           |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |
| dhw.extra                | extra                                   | boolean                                                                   |         | false     | DHW         | 7               | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                   |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                    |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecttime        | disinfection time                       | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 10              | 1              | 15           |
| dhw.dailyheating         | daily heating                           | boolean                                                                   |         | true      | DHW         | 11              | 1              | 1            |
| dhw.dailyheattime        | daily heating time                      | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 12              | 1              | 15           |

### CR11

| shortname          | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode          | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode           | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| hc1.seltemp        | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp       | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate      | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode           | operating mode                          | enum [off\|manual]                       |     | true      | HC          | 3               | 1              | 1            |
| hc1.targetflowtemp | target flow temperature                 | uint8 (&gt;=0&lt;=254)                   | C   | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype    | heating type                            | enum [off\|radiator\|convector\|floor]   |     | true      | HC          | 19              | 1              | 1            |

### RC10

| shortname        | fullname                                | type                                                              | uom | writeable | tag type    | register offset | register count | scale factor |
| ---------------- | --------------------------------------- | ----------------------------------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode        | error code                              | string                                                            |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode         | last error code                         | string                                                            |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime         | date/time                               | string                                                            |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| minexttemp       | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                          | C   | true      | DEVICE_DATA | 51              | 1              | 1            |
| hc1.seltemp      | selected room temperature               | int16 (&gt;=0&lt;=30)                                             | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp     | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                       | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate    | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                          |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode         | operating mode                          | enum [night\|day\|auto]                                           |     | true      | HC          | 3               | 1              | 1            |
| hc1.modetype     | mode type                               | enum [night\|day]                                                 |     | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp      | day temperature                         | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp    | night temperature                       | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 61              | 1              | 1/2          |
| hc1.program      | program                                 | enum [family\|morning\|evening\|am\|pm\|midday\|singles\|seniors] |     | true      | HC          | 26              | 1              | 1            |
| hc1.minflowtemp  | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp  | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 12              | 1              | 1            |
| hc1.tempautotemp | temporary set temperature automode      | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 27              | 1              | 1/2          |
| hc1.heatingtype  | heating type                            | enum [off\|radiator\|convector\|floor]                            |     | true      | HC          | 19              | 1              | 1            |
| hc1.summertemp   | summer temperature                      | uint8 (&gt;=10&lt;=30)                                            | C   | true      | HC          | 8               | 1              | 1            |
| hc1.summermode   | summer mode                             | enum [winter\|summer]                                             |     | false     | HC          | 22              | 1              | 1            |

### RC30

| shortname                | fullname                                | type                                                                                                                                                       | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                                                                                                     |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                                                                                                     |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                                                                                                     |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [internal temperature\|internal setpoint\|external temperature\|burner temperature\|dhw temperature\|functioning mode\|time\|date\|smoke temperature] |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|dutch\|french\|italian]                                                                                                                      |         | false     | DEVICE_DATA | 66              | 1              | 1            |
| clockoffset              | clock offset                            | int8 (&gt;=-126&lt;=126)                                                                                                                                   | seconds | true      | DEVICE_DATA | 67              | 1              | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                                                                                                     | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                                                                                                   | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| inttemp1                 | temperature sensor 1                    | int16 (&gt;=-3199&lt;=3199)                                                                                                                                | C       | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| inttemp2                 | temperature sensor 2                    | int16 (&gt;=-3199&lt;=3199)                                                                                                                                | C       | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| damping                  | damping outdoor temperature             | boolean                                                                                                                                                    |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int8 (&gt;=-126&lt;=126)                                                                                                                                   | C       | false     | DEVICE_DATA | 48              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                                                                                                                |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                                                                                                      | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                                                                                                                | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                                                                                                   |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [night\|day\|auto]                                                                                                                                    |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [night\|day]                                                                                                                                          |         | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp              | day temperature                         | uint8 (&gt;=10&lt;=30)                                                                                                                                     | C       | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp            | night temperature                       | uint8 (&gt;=10&lt;=30)                                                                                                                                     | C       | true      | HC          | 61              | 1              | 1/2          |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                                                                                                     | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-5&lt;=5)                                                                                                                                       | C       | true      | HC          | 10              | 1              | 1/2          |
| hc1.holidaytemp          | holiday temperature                     | uint8 (&gt;=5&lt;=30)                                                                                                                                      | C       | true      | HC          | 62              | 1              | 1/2          |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                                                                                                     | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                                                                                                      | C       | true      | HC          | 8               | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                                                                                                      |         | false     | HC          | 22              | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | boolean                                                                                                                                                    |         | false     | HC          | 63              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-20&lt;=10)                                                                                                                                     | C       | true      | HC          | 17              | 1              | 1            |
| hc1.nofrostmode          | nofrost mode                            | enum [off\|outdoor\|room]                                                                                                                                  |         | true      | HC          | 16              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=10)                                                                                                                                      | C       | true      | HC          | 13              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                                                                                                      | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                                                                                                     | C       | true      | HC          | 12              | 1              | 1            |
| hc1.flowtempoffset       | flow temperature offset for mixer       | uint8 (&gt;=0&lt;=20)                                                                                                                                      | C       | true      | HC          | 64              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                                                                                                     |         | true      | HC          | 19              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [nofrost\|reduce\|room\|outdoor]                                                                                                                      |         | true      | HC          | 31              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [outdoor\|room]                                                                                                                                       |         | true      | HC          | 25              | 1              | 1            |
| hc1.control              | control device                          | enum [off\|RC20\|RC3x]                                                                                                                                     |         | true      | HC          | 41              | 1              | 1            |
| hc1.holidays             | holiday dates                           | string                                                                                                                                                     |         | true      | HC          | 65              | 13             | 1            |
| hc1.vacations            | vacation dates                          | string                                                                                                                                                     |         | true      | HC          | 78              | 13             | 1            |
| hc1.program              | program                                 | enum [own 1\|family\|morning\|evening\|am\|pm\|midday\|singles\|seniors\|new\|own 2]                                                                       |         | true      | HC          | 26              | 1              | 1            |
| hc1.pause                | pause time                              | uint8 (&gt;=0&lt;=99)                                                                                                                                      | hours   | true      | HC          | 91              | 1              | 1            |
| hc1.party                | party time                              | uint8 (&gt;=0&lt;=99)                                                                                                                                      | hours   | true      | HC          | 92              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | uint8 (&gt;=0&lt;=30)                                                                                                                                      | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-31&lt;=10)                                                                                                                                     | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-20&lt;=10)                                                                                                                                     | C       | true      | HC          | 33              | 1              | 1            |
| hc1.vacreducetemp        | vacations off/reduce switch temperature | int8 (&gt;=-20&lt;=10)                                                                                                                                     | C       | true      | HC          | 93              | 1              | 1            |
| hc1.vacreducemode        | vacations reduce mode                   | enum [nofrost\|reduce\|room\|outdoor]                                                                                                                      |         | true      | HC          | 94              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                                                                                                   | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.dhwprio              | dhw priority                            | boolean                                                                                                                                                    |         | true      | HC          | 34              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                                                                                                    |         | true      | HC          | 30              | 1              | 1            |
| hc1.switchtime1          | own1 program switchtime                 | string                                                                                                                                                     |         | true      | HC          | 95              | 8              | 1            |
| hc1.switchtime2          | own2 program switchtime                 | string                                                                                                                                                     |         | true      | HC          | 103             | 8              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|on\|auto]                                                                                                                                       |         | true      | DHW         | 0               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto]                                                                                                                                       |         | true      | DHW         | 4               | 1              | 1            |
| dhw.progmode             | program                                 | enum [std prog\|own prog]                                                                                                                                  |         | true      | DHW         | 13              | 1              | 1            |
| dhw.circprog             | circulation program                     | enum [std prog\|own prog]                                                                                                                                  |         | true      | DHW         | 14              | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                                                                                                    |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                                                                                                     |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecthour        | disinfection hour                       | uint8 (&gt;=0&lt;=23)                                                                                                                                      |         | true      | DHW         | 15              | 1              | 1            |
| dhw.maxtemp              | maximum temperature                     | uint8 (&gt;=0&lt;=254)                                                                                                                                     | C       | true      | DHW         | 16              | 1              | 1            |
| dhw.onetimekey           | one time key function                   | boolean                                                                                                                                                    |         | true      | DHW         | 17              | 1              | 1            |
| dhw.switchtime           | program switchtime                      | string                                                                                                                                                     |         | true      | DHW         | 18              | 8              | 1            |
| dhw.circswitchtime       | circulation program switchtime          | string                                                                                                                                                     |         | true      | DHW         | 26              | 8              | 1            |
| dhw.holidays             | holiday dates                           | string                                                                                                                                                     |         | true      | DHW         | 34              | 13             | 1            |
| dhw.vacations            | vacation dates                          | string                                                                                                                                                     |         | true      | DHW         | 47              | 13             | 1            |

### RC20, Moduline 300

| shortname      | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| -------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode      | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode       | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime       | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp    | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp   | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate  | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode       | operating mode                          | enum [off\|manual\|auto]                 |     | true      | HC          | 3               | 1              | 1            |
| hc1.manualtemp | manual temperature                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 6               | 1              | 1/2          |
| hc1.offtemp    | temperature when mode is off            | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 111             | 1              | 1/2          |
| hc1.daytemp2   | day temperature T2                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 112             | 1              | 1/2          |
| hc1.daytemp3   | day temperature T3                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 113             | 1              | 1/2          |
| hc1.daytemp4   | day temperature T4                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 114             | 1              | 1/2          |
| hc1.nighttemp  | night temperature T1                    | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 61              | 1              | 1/2          |
| hc1.switchtime | program switchtime                      | string                                   |     | true      | HC          | 115             | 8              | 1            |

### Moduline 400

| shortname         | fullname                                | type                                                                                 | uom     | writeable | tag type    | register offset | register count | scale factor |
| ----------------- | --------------------------------------- | ------------------------------------------------------------------------------------ | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode         | error code                              | string                                                                               |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode          | last error code                         | string                                                                               |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime          | date/time                               | string                                                                               |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| clockoffset       | clock offset                            | int8 (&gt;=-126&lt;=126)                                                             | seconds | true      | DEVICE_DATA | 67              | 1              | 1            |
| autodst           | automatic change daylight saving time   | boolean                                                                              |         | true      | DEVICE_DATA | 70              | 1              | 1            |
| language          | language                                | enum [german\|dutch]                                                                 |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| backlight         | key backlight                           | boolean                                                                              |         | true      | DEVICE_DATA | 71              | 1              | 1            |
| brightness        | screen brightness                       | int8 (&gt;=-15&lt;=15)                                                               |         | true      | DEVICE_DATA | 72              | 1              | 1            |
| mixingvalves      | mixing valves                           | uint8 (&gt;=0&lt;=2)                                                                 |         | true      | DEVICE_DATA | 73              | 1              | 1            |
| building          | building type                           | enum [light\|medium\|heavy]                                                          |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| heatingpid        | heating PID                             | enum [fast\|medium\|slow]                                                            |         | true      | DEVICE_DATA | 74              | 1              | 1            |
| preheating        | preheating in the clock program         | boolean                                                                              |         | true      | DEVICE_DATA | 75              | 1              | 1            |
| intoffset         | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                               | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| hc1.seltemp       | selected room temperature               | int16 (&gt;=0&lt;=30)                                                                | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp      | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                                          | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate     | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                             |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode          | operating mode                          | enum [off\|manual\|auto]                                                             |         | true      | HC          | 3               | 1              | 1            |
| hc1.pause         | pause time                              | uint8 (&gt;=0&lt;=254)                                                               | hours   | true      | HC          | 91              | 1              | 1            |
| hc1.party         | party time                              | uint8 (&gt;=0&lt;=254)                                                               | hours   | true      | HC          | 92              | 1              | 1            |
| hc1.vacations1    | vacation dates 1                        | string                                                                               |         | true      | HC          | 123             | 11             | 1            |
| hc1.vacations2    | vacation dates 2                        | string                                                                               |         | true      | HC          | 134             | 11             | 1            |
| hc1.vacations3    | vacation dates 3                        | string                                                                               |         | true      | HC          | 145             | 11             | 1            |
| hc1.vacations4    | vacation dates 4                        | string                                                                               |         | true      | HC          | 156             | 11             | 1            |
| hc1.vacations5    | vacation dates 5                        | string                                                                               |         | true      | HC          | 167             | 11             | 1            |
| hc1.vacations6    | vacation dates 6                        | string                                                                               |         | true      | HC          | 178             | 11             | 1            |
| hc1.vacations7    | vacation dates 7                        | string                                                                               |         | true      | HC          | 189             | 11             | 1            |
| hc1.program       | program                                 | enum [own 1\|family\|morning\|evening\|am\|pm\|midday\|singles\|seniors\|new\|own 2] |         | true      | HC          | 26              | 1              | 1            |
| hc1.switchtime1   | own1 program switchtime                 | string                                                                               |         | true      | HC          | 95              | 8              | 1            |
| hc1.heatingtype   | heating type                            | enum [off\|radiator\|convector\|floor]                                               |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode   | control mode                            | enum [outdoor\|room]                                                                 |         | true      | HC          | 25              | 1              | 1            |
| hc1.holidaytemp   | holiday temperature                     | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 62              | 1              | 1/2          |
| hc1.nighttemp     | night temperature T1                    | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 61              | 1              | 1/2          |
| hc1.daytemp2      | day temperature T2                      | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 112             | 1              | 1/2          |
| hc1.daytemp3      | day temperature T3                      | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 113             | 1              | 1/2          |
| hc1.daytemp4      | day temperature T4                      | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 114             | 1              | 1/2          |
| hc1.manualtemp    | manual temperature                      | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 6               | 1              | 1/2          |
| hc1.offtemp       | temperature when mode is off            | uint8 (&gt;=0&lt;=127)                                                               | C       | true      | HC          | 111             | 1              | 1/2          |
| dhw.mode          | operating mode                          | enum [on\|off\|auto]                                                                 |         | true      | DHW         | 0               | 1              | 1            |
| dhw.whenmodeoff   | when thermostat mode off                | boolean                                                                              |         | true      | DHW         | 60              | 1              | 1            |
| dhw.disinfecting  | disinfecting                            | boolean                                                                              |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday  | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                               |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecthour | disinfection hour                       | uint8 (&gt;=0&lt;=23)                                                                |         | true      | DHW         | 15              | 1              | 1            |

### RC10, Moduline 100

| shortname         | fullname                                | type                                                              | uom     | writeable | tag type    | register offset | register count | scale factor |
| ----------------- | --------------------------------------- | ----------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode         | error code                              | string                                                            |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode          | last error code                         | string                                                            |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| intoffset         | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                            | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| heatingpid        | heating PID                             | enum [fast\|medium\|slow]                                         |         | true      | DEVICE_DATA | 74              | 1              | 1            |
| backlight         | key backlight                           | boolean                                                           |         | true      | DEVICE_DATA | 71              | 1              | 1            |
| hc1.seltemp       | selected room temperature               | int16 (&gt;=0&lt;=30)                                             | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp      | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                       | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate     | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                          |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode          | operating mode                          | enum [nofrost\|night\|day]                                        |         | true      | HC          | 3               | 1              | 1            |
| hc1.daytemp       | day temperature                         | uint8 (&gt;=0&lt;=127)                                            | C       | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp     | night temperature                       | uint8 (&gt;=0&lt;=127)                                            | C       | true      | HC          | 61              | 1              | 1/2          |
| hc1.reducehours   | duration for nighttemp                  | uint8 (&gt;=0&lt;=254)                                            | hours   | true      | HC          | 200             | 1              | 1            |
| hc1.reduceminutes | remaining time for nightmode            | uint16 (&gt;=0&lt;=3199)                                          | minutes | false     | HC          | 201             | 1              | 1            |
| dhw.mode          | operating mode                          | enum [on\|off\|auto]                                              |         | true      | DHW         | 0               | 1              | 1            |
| errorcode         | error code                              | string                                                            |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode          | last error code                         | string                                                            |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime          | date/time                               | string                                                            |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| minexttemp        | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                          | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| hc1.seltemp       | selected room temperature               | int16 (&gt;=0&lt;=30)                                             | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp      | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                       | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate     | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                          |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode          | operating mode                          | enum [night\|day\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype      | mode type                               | enum [night\|day]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp       | day temperature                         | uint8 (&gt;=0&lt;=127)                                            | C       | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp     | night temperature                       | uint8 (&gt;=0&lt;=127)                                            | C       | true      | HC          | 61              | 1              | 1/2          |
| hc1.program       | program                                 | enum [family\|morning\|evening\|am\|pm\|midday\|singles\|seniors] |         | true      | HC          | 26              | 1              | 1            |
| hc1.minflowtemp   | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp   | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C       | true      | HC          | 12              | 1              | 1            |
| hc1.tempautotemp  | temporary set temperature automode      | uint8 (&gt;=0&lt;=127)                                            | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.heatingtype   | heating type                            | enum [off\|radiator\|convector\|floor]                            |         | true      | HC          | 19              | 1              | 1            |
| hc1.summertemp    | summer temperature                      | uint8 (&gt;=10&lt;=30)                                            | C       | true      | HC          | 8               | 1              | 1            |
| hc1.summermode    | summer mode                             | enum [winter\|summer]                                             |         | false     | HC          | 22              | 1              | 1            |

### Moduline 200

| shortname         | fullname                                | type                                     | uom     | writeable | tag type    | register offset | register count | scale factor |
| ----------------- | --------------------------------------- | ---------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode         | error code                              | string                                   |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode          | last error code                         | string                                   |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| intoffset         | internal temperature offset             | int8 (&gt;=-12&lt;=12)                   | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| heatingpid        | heating PID                             | enum [fast\|medium\|slow]                |         | true      | DEVICE_DATA | 74              | 1              | 1            |
| backlight         | key backlight                           | boolean                                  |         | true      | DEVICE_DATA | 71              | 1              | 1            |
| hc1.seltemp       | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp      | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate     | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode          | operating mode                          | enum [nofrost\|night\|day]               |         | true      | HC          | 3               | 1              | 1            |
| hc1.daytemp       | day temperature                         | uint8 (&gt;=0&lt;=127)                   | C       | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp     | night temperature                       | uint8 (&gt;=0&lt;=127)                   | C       | true      | HC          | 61              | 1              | 1/2          |
| hc1.reducehours   | duration for nighttemp                  | uint8 (&gt;=0&lt;=254)                   | hours   | true      | HC          | 200             | 1              | 1            |
| hc1.reduceminutes | remaining time for nightmode            | uint16 (&gt;=0&lt;=3199)                 | minutes | false     | HC          | 201             | 1              | 1            |
| dhw.mode          | operating mode                          | enum [on\|off\|auto]                     |         | true      | DHW         | 0               | 1              | 1            |

### RC35

| shortname                | fullname                                | type                                                                                 | uom   | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------------------ | ----- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                               |       | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                               |       | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                               |       | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-5&lt;=5)                                                                 | C     | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| minexttemp               | minimal external temperature            | int8 (&gt;=-30&lt;=0)                                                                | C     | true      | DEVICE_DATA | 51              | 1              | 1            |
| inttemp1                 | temperature sensor 1                    | int16 (&gt;=-3199&lt;=3199)                                                          | C     | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| inttemp2                 | temperature sensor 2                    | int16 (&gt;=-3199&lt;=3199)                                                          | C     | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| damping                  | damping outdoor temperature             | boolean                                                                              |       | true      | DEVICE_DATA | 52              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int8 (&gt;=-126&lt;=126)                                                             | C     | false     | DEVICE_DATA | 48              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                                          |       | true      | DEVICE_DATA | 50              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                                | C     | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                                          | C     | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                             |       | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [night\|day\|auto]                                                              |       | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [night\|day]                                                                    |       | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp              | day temperature                         | uint8 (&gt;=10&lt;=30)                                                               | C     | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp            | night temperature                       | uint8 (&gt;=10&lt;=30)                                                               | C     | true      | HC          | 61              | 1              | 1/2          |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                               | C     | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-5&lt;=5)                                                                 | C     | true      | HC          | 10              | 1              | 1/2          |
| hc1.holidaytemp          | holiday temperature                     | uint8 (&gt;=5&lt;=30)                                                                | C     | true      | HC          | 62              | 1              | 1/2          |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                               | C     | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                                | C     | true      | HC          | 8               | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                                |       | false     | HC          | 22              | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | boolean                                                                              |       | false     | HC          | 63              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-20&lt;=10)                                                               | C     | true      | HC          | 17              | 1              | 1            |
| hc1.nofrostmode          | nofrost mode                            | enum [off\|outdoor\|room]                                                            |       | true      | HC          | 16              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=10)                                                                | C     | true      | HC          | 13              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                                | C     | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                               | C     | true      | HC          | 12              | 1              | 1            |
| hc1.flowtempoffset       | flow temperature offset for mixer       | uint8 (&gt;=0&lt;=20)                                                                | C     | true      | HC          | 64              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                               |       | true      | HC          | 19              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [nofrost\|reduce\|room\|outdoor]                                                |       | true      | HC          | 31              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [outdoor\|room]                                                                 |       | true      | HC          | 25              | 1              | 1            |
| hc1.control              | control device                          | enum [off\|RC20\|RC3x]                                                               |       | true      | HC          | 41              | 1              | 1            |
| hc1.holidays             | holiday dates                           | string                                                                               |       | true      | HC          | 65              | 13             | 1            |
| hc1.vacations            | vacation dates                          | string                                                                               |       | true      | HC          | 78              | 13             | 1            |
| hc1.program              | program                                 | enum [own 1\|family\|morning\|evening\|am\|pm\|midday\|singles\|seniors\|new\|own 2] |       | true      | HC          | 26              | 1              | 1            |
| hc1.pause                | pause time                              | uint8 (&gt;=0&lt;=99)                                                                | hours | true      | HC          | 91              | 1              | 1            |
| hc1.party                | party time                              | uint8 (&gt;=0&lt;=99)                                                                | hours | true      | HC          | 92              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | uint8 (&gt;=0&lt;=30)                                                                | C     | true      | HC          | 27              | 1              | 1/2          |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-31&lt;=10)                                                               | C     | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-20&lt;=10)                                                               | C     | true      | HC          | 33              | 1              | 1            |
| hc1.vacreducetemp        | vacations off/reduce switch temperature | int8 (&gt;=-20&lt;=10)                                                               | C     | true      | HC          | 93              | 1              | 1            |
| hc1.vacreducemode        | vacations reduce mode                   | enum [nofrost\|reduce\|room\|outdoor]                                                |       | true      | HC          | 94              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                             | C     | true      | HC          | 42              | 1              | 1/10         |
| hc1.dhwprio              | dhw priority                            | boolean                                                                              |       | true      | HC          | 34              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                              |       | true      | HC          | 30              | 1              | 1            |
| hc1.switchtime1          | own1 program switchtime                 | string                                                                               |       | true      | HC          | 95              | 8              | 1            |
| hc1.switchtime2          | own2 program switchtime                 | string                                                                               |       | true      | HC          | 103             | 8              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|on\|auto]                                                                 |       | true      | DHW         | 0               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto]                                                                 |       | true      | DHW         | 4               | 1              | 1            |
| dhw.progmode             | program                                 | enum [std prog\|own prog]                                                            |       | true      | DHW         | 13              | 1              | 1            |
| dhw.circprog             | circulation program                     | enum [std prog\|own prog]                                                            |       | true      | DHW         | 14              | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                              |       | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                               |       | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecthour        | disinfection hour                       | uint8 (&gt;=0&lt;=23)                                                                |       | true      | DHW         | 15              | 1              | 1            |
| dhw.maxtemp              | maximum temperature                     | uint8 (&gt;=60&lt;=80)                                                               | C     | true      | DHW         | 16              | 1              | 1            |
| dhw.onetimekey           | one time key function                   | boolean                                                                              |       | true      | DHW         | 17              | 1              | 1            |
| dhw.switchtime           | program switchtime                      | string                                                                               |       | true      | DHW         | 18              | 8              | 1            |
| dhw.circswitchtime       | circulation program switchtime          | string                                                                               |       | true      | DHW         | 26              | 8              | 1            |
| dhw.holidays             | holiday dates                           | string                                                                               |       | true      | DHW         | 34              | 13             | 1            |
| dhw.vacations            | vacation dates                          | string                                                                               |       | true      | DHW         | 47              | 13             | 1            |

### RC20RF

| shortname      | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| -------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode      | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode       | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime       | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp    | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp   | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate  | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode       | operating mode                          | enum [off\|manual\|auto]                 |     | true      | HC          | 3               | 1              | 1            |
| hc1.manualtemp | manual temperature                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 6               | 1              | 1/2          |
| hc1.offtemp    | temperature when mode is off            | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 111             | 1              | 1/2          |
| hc1.daytemp2   | day temperature T2                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 112             | 1              | 1/2          |
| hc1.daytemp3   | day temperature T3                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 113             | 1              | 1/2          |
| hc1.daytemp4   | day temperature T4                      | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 114             | 1              | 1/2          |
| hc1.nighttemp  | night temperature T1                    | uint8 (&gt;=0&lt;=127)                   | C   | true      | HC          | 61              | 1              | 1/2          |
| hc1.switchtime | program switchtime                      | string                                   |     | true      | HC          | 115             | 8              | 1            |

### RFM20 Remote

| shortname     | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode     | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode      | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime      | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp   | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp  | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |

### RC25

| shortname        | fullname                                | type                                                              | uom | writeable | tag type    | register offset | register count | scale factor |
| ---------------- | --------------------------------------- | ----------------------------------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode        | error code                              | string                                                            |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode         | last error code                         | string                                                            |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime         | date/time                               | string                                                            |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| minexttemp       | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                          | C   | true      | DEVICE_DATA | 51              | 1              | 1            |
| hc1.seltemp      | selected room temperature               | int16 (&gt;=0&lt;=30)                                             | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp     | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                       | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate    | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                          |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode         | operating mode                          | enum [night\|day\|auto]                                           |     | true      | HC          | 3               | 1              | 1            |
| hc1.modetype     | mode type                               | enum [night\|day]                                                 |     | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp      | day temperature                         | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp    | night temperature                       | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 61              | 1              | 1/2          |
| hc1.program      | program                                 | enum [family\|morning\|evening\|am\|pm\|midday\|singles\|seniors] |     | true      | HC          | 26              | 1              | 1            |
| hc1.minflowtemp  | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp  | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 12              | 1              | 1            |
| hc1.tempautotemp | temporary set temperature automode      | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 27              | 1              | 1/2          |
| hc1.heatingtype  | heating type                            | enum [off\|radiator\|convector\|floor]                            |     | true      | HC          | 19              | 1              | 1            |
| hc1.summertemp   | summer temperature                      | uint8 (&gt;=9&lt;=25)                                             | C   | true      | HC          | 8               | 1              | 1            |
| hc1.summermode   | summer mode                             | enum [winter\|summer]                                             |     | false     | HC          | 22              | 1              | 1            |

### RC200, CW100, CR120, CR50

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                    | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| floordry                 | floor drying                            | enum [off\|start\|heat\|hold\|cool\|end]                                  |         | false     | DEVICE_DATA | 47              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 48              | 1              | 1/10         |
| floordrytemp             | floor drying temperature                | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DEVICE_DATA | 49              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                               |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| damping                  | damping outdoor temperature             | boolean                                                                   |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| solar                    | solar                                   | boolean                                                                   |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| vacations                | vacation dates                          | string                                                                    |         | true      | DEVICE_DATA | 76              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| pvenabledhw              | enable raise dhw                        | boolean                                                                   |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| pvraiseheat              | raise heating with PV                   | int8 (&gt;=0&lt;=5)                                                       | K       | true      | DEVICE_DATA | 62              | 1              | 1            |
| pvlowercool              | lower cooling with PV                   | int8 (&gt;=-5&lt;=0)                                                      | K       | true      | DEVICE_DATA | 63              | 1              | 1            |
| absent                   | absent                                  | boolean                                                                   |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [manual\|auto]                                                       |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [eco\|comfort]                                                       |         | false     | HC          | 4               | 1              | 1            |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.manualtemp           | manual temperature                      | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 6               | 1              | 1/2          |
| hc1.comforttemp          | comfort temperature                     | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 7               | 1              | 1/2          |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=10&lt;=30)                                                    | C       | true      | HC          | 8               | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 10              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=25)                                                     |         | true      | HC          | 14              | 1              | 1/10         |
| hc1.curroominfl          | current room influence                  | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 15              | 1              | 1/10         |
| hc1.nofrostmode          | nofrost mode                            | enum [room\|outdoor\|room outdoor]                                        |         | true      | HC          | 16              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 17              | 1              | 1            |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                    |         | true      | HC          | 19              | 1              | 1            |
| hc1.summersetmode        | set summer mode                         | enum [summer\|auto\|winter]                                               |         | true      | HC          | 20              | 1              | 1            |
| hc1.hpoperatingmode      | heatpump operating mode                 | enum [off\|auto\|heating\|cooling]                                        |         | true      | HC          | 21              | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                     |         | false     | HC          | 22              | 1              | 1            |
| hc1.hpoperatingstate     | heatpump operating state                | enum [heating\|off\|cooling]                                              |         | false     | HC          | 23              | 1              | 1            |
| hc1.vacationmode         | vacation mode                           | boolean                                                                   |         | false     | HC          | 24              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [optimized\|simple\|n/a\|room\|power]                                |         | true      | HC          | 25              | 1              | 1            |
| hc1.program              | program                                 | enum [prog 1\|prog 2]                                                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.cooltemp             | cooling temperature                     | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 28              | 1              | 1/2          |
| hc1.fastheatup           | fast heatup                             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 29              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [outdoor\|room\|reduce]                                              |         | true      | HC          | 31              | 1              | 1            |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 33              | 1              | 1            |
| hc1.dhwprio              | dhw priority                            | boolean                                                                   |         | true      | HC          | 34              | 1              | 1            |
| hc1.hpcooling            | hp cooling                              | boolean                                                                   |         | true      | HC          | 35              | 1              | 1            |
| hc1.coolingon            | cooling on                              | boolean                                                                   |         | false     | HC          | 36              | 1              | 1            |
| hc1.hpmode               | HP Mode                                 | enum [heating\|cooling\|heating & cooling]                                |         | true      | HC          | 37              | 1              | 1            |
| hc1.dewoffset            | dew point offset                        | uint8 (&gt;=2&lt;=10)                                                     | K       | true      | HC          | 38              | 1              | 1            |
| hc1.roomtempdiff         | room temp difference                    | uint8 (&gt;=0&lt;=254)                                                    | K       | true      | HC          | 39              | 1              | 1            |
| hc1.hpminflowtemp        | HP min. flow temp.                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 40              | 1              | 1            |
| hc1.control              | control device                          | enum [RC310\|RC200\|RC100\|RC100H\|TC100]                                 |         | true      | HC          | 41              | 1              | 1            |
| hc1.heatondelay          | heat-on delay                           | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 44              | 1              | 1            |
| hc1.heatoffdelay         | heat-off delay                          | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 45              | 1              | 1            |
| hc1.instantstart         | instant start                           | uint8 (&gt;=1&lt;=10)                                                     | K       | true      | HC          | 46              | 1              | 1            |
| hc1.boost                | boost mode                              | boolean                                                                   |         | true      | HC          | 47              | 1              | 1            |
| hc1.boosttime            | boost time                              | uint8 (&gt;=0&lt;=254)                                                    | hours   | true      | HC          | 48              | 1              | 1            |
| hc1.coolstart            | cooling starttemp                       | uint8 (&gt;=20&lt;=35)                                                    | C       | true      | HC          | 49              | 1              | 1            |
| hc1.coolondelay          | cooling on delay                        | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 50              | 1              | 1            |
| hc1.cooloffdelay         | cooling off delay                       | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 51              | 1              | 1            |
| hc1.switchprogmode       | switch program mode                     | enum [level\|absolute]                                                    |         | true      | HC          | 52              | 1              | 1            |
| hc1.redthreshold         | reduction threshold                     | int8 (&gt;=12&lt;=22)                                                     | C       | true      | HC          | 53              | 1              | 1/2          |
| hc1.solarinfl            | solar influence                         | uint8 (&gt;=-5&lt;=4294967295)                                            | C       | true      | HC          | 54              | 1              | 1            |
| hc1.currsolarinfl        | curent solar influence                  | uint8 (&gt;=0&lt;=25)                                                     | C       | false     | HC          | 55              | 1              | 1/10         |
| hc1.heatingpid           | heating PID                             | enum [fast\|medium\|slow]                                                 |         | true      | HC          | 56              | 1              | 1            |
| hc1.pumpopt              | pump optimization                       | boolean                                                                   |         | true      | HC          | 57              | 1              | 1            |
| hc1.inttimefloor         | integral time floor                     | uint8 (&gt;=160&lt;=320)                                                  | minutes | true      | HC          | 58              | 1              | 10           |
| hc1.inttime              | integral time                           | uint8 (&gt;=3&lt;=80)                                                     | minutes | true      | HC          | 59              | 1              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|on\|auto]                                                      |         | true      | DHW         | 0               | 1              | 1            |
| dhw.modetype             | mode type                               | enum [off\|eco\|comfort\|eco+]                                            |         | false     | DHW         | 1               | 1              | 1            |
| dhw.settemp              | set temperature                         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 2               | 1              | 1            |
| dhw.settemplow           | set low temperature                     | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 3               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto\|own prog]                                            |         | true      | DHW         | 4               | 1              | 1            |
| dhw.chargeduration       | charge duration                         | uint8 (&gt;=0&lt;=3810)                                                   | minutes | true      | DHW         | 5               | 1              | 15           |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |
| dhw.extra                | extra                                   | boolean                                                                   |         | false     | DHW         | 7               | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                   |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                    |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecttime        | disinfection time                       | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 10              | 1              | 15           |
| dhw.dailyheating         | daily heating                           | boolean                                                                   |         | true      | DHW         | 11              | 1              | 1            |
| dhw.dailyheattime        | daily heating time                      | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 12              | 1              | 15           |

### RC3\*0, Moduline 3000/1010H, CW400, Sense II, HPC410

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                    | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| floordry                 | floor drying                            | enum [off\|start\|heat\|hold\|cool\|end]                                  |         | false     | DEVICE_DATA | 47              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 48              | 1              | 1/10         |
| floordrytemp             | floor drying temperature                | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DEVICE_DATA | 49              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                               |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| damping                  | damping outdoor temperature             | boolean                                                                   |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| solar                    | solar                                   | boolean                                                                   |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| pvenabledhw              | enable raise dhw                        | boolean                                                                   |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| pvraiseheat              | raise heating with PV                   | int8 (&gt;=0&lt;=5)                                                       | K       | true      | DEVICE_DATA | 62              | 1              | 1            |
| pvlowercool              | lower cooling with PV                   | int8 (&gt;=-5&lt;=0)                                                      | K       | true      | DEVICE_DATA | 63              | 1              | 1            |
| absent                   | absent                                  | boolean                                                                   |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [manual\|auto]                                                       |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [eco\|comfort]                                                       |         | false     | HC          | 4               | 1              | 1            |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.manualtemp           | manual temperature                      | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 6               | 1              | 1/2          |
| hc1.comforttemp          | comfort temperature                     | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 7               | 1              | 1/2          |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=10&lt;=30)                                                    | C       | true      | HC          | 8               | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 10              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=25)                                                     |         | true      | HC          | 14              | 1              | 1/10         |
| hc1.curroominfl          | current room influence                  | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 15              | 1              | 1/10         |
| hc1.nofrostmode          | nofrost mode                            | enum [room\|outdoor\|room outdoor]                                        |         | true      | HC          | 16              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 17              | 1              | 1            |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                    |         | true      | HC          | 19              | 1              | 1            |
| hc1.summersetmode        | set summer mode                         | enum [summer\|auto\|winter]                                               |         | true      | HC          | 20              | 1              | 1            |
| hc1.hpoperatingmode      | heatpump operating mode                 | enum [off\|auto\|heating\|cooling]                                        |         | true      | HC          | 21              | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                     |         | false     | HC          | 22              | 1              | 1            |
| hc1.hpoperatingstate     | heatpump operating state                | enum [heating\|off\|cooling]                                              |         | false     | HC          | 23              | 1              | 1            |
| hc1.vacationmode         | vacation mode                           | boolean                                                                   |         | false     | HC          | 24              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [weather compensated\|outside basepoint\|n/a\|room\|power\|constant] |         | true      | HC          | 25              | 1              | 1            |
| hc1.program              | program                                 | enum [prog 1\|prog 2]                                                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.cooltemp             | cooling temperature                     | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 28              | 1              | 1/2          |
| hc1.fastheatup           | fast heatup                             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 29              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [outdoor\|room\|reduce]                                              |         | true      | HC          | 31              | 1              | 1            |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 33              | 1              | 1            |
| hc1.dhwprio              | dhw priority                            | boolean                                                                   |         | true      | HC          | 34              | 1              | 1            |
| hc1.hpcooling            | hp cooling                              | boolean                                                                   |         | true      | HC          | 35              | 1              | 1            |
| hc1.coolingon            | cooling on                              | boolean                                                                   |         | false     | HC          | 36              | 1              | 1            |
| hc1.hpmode               | HP Mode                                 | enum [heating\|cooling\|heating & cooling]                                |         | true      | HC          | 37              | 1              | 1            |
| hc1.dewoffset            | dew point offset                        | uint8 (&gt;=2&lt;=10)                                                     | K       | true      | HC          | 38              | 1              | 1            |
| hc1.roomtempdiff         | room temp difference                    | uint8 (&gt;=0&lt;=254)                                                    | K       | true      | HC          | 39              | 1              | 1            |
| hc1.hpminflowtemp        | HP min. flow temp.                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 40              | 1              | 1            |
| hc1.control              | control device                          | enum [RC310\|RC200\|RC100\|RC100H\|TC100]                                 |         | true      | HC          | 41              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.remotehum            | room humidity from remote               | cmd [] (&gt;=-1&lt;=101)                                                  | %       | true      | HC          | 43              | 1              | 1            |
| hc1.heatondelay          | heat-on delay                           | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 44              | 1              | 1            |
| hc1.heatoffdelay         | heat-off delay                          | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 45              | 1              | 1            |
| hc1.instantstart         | instant start                           | uint8 (&gt;=1&lt;=10)                                                     | K       | true      | HC          | 46              | 1              | 1            |
| hc1.boost                | boost mode                              | boolean                                                                   |         | true      | HC          | 47              | 1              | 1            |
| hc1.boosttime            | boost time                              | uint8 (&gt;=0&lt;=254)                                                    | hours   | true      | HC          | 48              | 1              | 1            |
| hc1.coolstart            | cooling starttemp                       | uint8 (&gt;=20&lt;=35)                                                    | C       | true      | HC          | 49              | 1              | 1            |
| hc1.coolondelay          | cooling on delay                        | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 50              | 1              | 1            |
| hc1.cooloffdelay         | cooling off delay                       | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 51              | 1              | 1            |
| hc1.switchprogmode       | switch program mode                     | enum [level\|absolute]                                                    |         | true      | HC          | 52              | 1              | 1            |
| hc1.redthreshold         | reduction threshold                     | int8 (&gt;=12&lt;=22)                                                     | C       | true      | HC          | 53              | 1              | 1/2          |
| hc1.solarinfl            | solar influence                         | uint8 (&gt;=-5&lt;=4294967295)                                            | C       | true      | HC          | 54              | 1              | 1            |
| hc1.currsolarinfl        | curent solar influence                  | uint8 (&gt;=0&lt;=25)                                                     | C       | false     | HC          | 55              | 1              | 1/10         |
| hc1.heatingpid           | heating PID                             | enum [fast\|medium\|slow]                                                 |         | true      | HC          | 56              | 1              | 1            |
| hc1.pumpopt              | pump optimization                       | boolean                                                                   |         | true      | HC          | 57              | 1              | 1            |
| hc1.inttimefloor         | integral time floor                     | uint8 (&gt;=160&lt;=320)                                                  | minutes | true      | HC          | 58              | 1              | 10           |
| hc1.inttime              | integral time                           | uint8 (&gt;=3&lt;=80)                                                     | minutes | true      | HC          | 59              | 1              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|normal\|comfort\|auto\|own prog]                               |         | true      | DHW         | 0               | 1              | 1            |
| dhw.modetype             | mode type                               | enum [off\|eco\|comfort\|eco+]                                            |         | false     | DHW         | 1               | 1              | 1            |
| dhw.settemp              | set temperature                         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 2               | 1              | 1            |
| dhw.settemplow           | set low temperature                     | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 3               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto\|own prog]                                            |         | true      | DHW         | 4               | 1              | 1            |
| dhw.chargeduration       | charge duration                         | uint8 (&gt;=0&lt;=3810)                                                   | minutes | true      | DHW         | 5               | 1              | 15           |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |
| dhw.extra                | extra                                   | boolean                                                                   |         | false     | DHW         | 7               | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                   |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                    |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecttime        | disinfection time                       | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 10              | 1              | 15           |
| dhw.dailyheating         | daily heating                           | boolean                                                                   |         | true      | DHW         | 11              | 1              | 1            |
| dhw.dailyheattime        | daily heating time                      | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 12              | 1              | 15           |

### RC100, CR10, Moduline 1000/1010

| shortname          | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode          | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode           | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| hc1.seltemp        | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp       | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate      | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode           | operating mode                          | enum [off\|manual]                       |     | true      | HC          | 3               | 1              | 1            |
| hc1.targetflowtemp | target flow temperature                 | uint8 (&gt;=0&lt;=254)                   | C   | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype    | heating type                            | enum [off\|radiator\|convector\|floor]   |     | true      | HC          | 19              | 1              | 1            |

### Rego 2000/3000

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                    | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| floordry                 | floor drying                            | enum [off\|start\|heat\|hold\|cool\|end]                                  |         | false     | DEVICE_DATA | 47              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 48              | 1              | 1/10         |
| floordrytemp             | floor drying temperature                | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DEVICE_DATA | 49              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                               |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| damping                  | damping outdoor temperature             | boolean                                                                   |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| solar                    | solar                                   | boolean                                                                   |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| vacations                | vacation dates                          | string                                                                    |         | true      | DEVICE_DATA | 76              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| pvenabledhw              | enable raise dhw                        | boolean                                                                   |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| pvraiseheat              | raise heating with PV                   | int8 (&gt;=0&lt;=5)                                                       | K       | true      | DEVICE_DATA | 62              | 1              | 1            |
| pvlowercool              | lower cooling with PV                   | int8 (&gt;=-5&lt;=0)                                                      | K       | true      | DEVICE_DATA | 63              | 1              | 1            |
| absent                   | absent                                  | boolean                                                                   |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [manual\|auto]                                                       |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [eco\|comfort]                                                       |         | false     | HC          | 4               | 1              | 1            |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.manualtemp           | manual temperature                      | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 6               | 1              | 1/2          |
| hc1.comforttemp          | comfort temperature                     | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 7               | 1              | 1/2          |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=10&lt;=30)                                                    | C       | true      | HC          | 8               | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 10              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=25)                                                     |         | true      | HC          | 14              | 1              | 1/10         |
| hc1.curroominfl          | current room influence                  | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 15              | 1              | 1/10         |
| hc1.nofrostmode          | nofrost mode                            | enum [room\|outdoor\|room outdoor]                                        |         | true      | HC          | 16              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 17              | 1              | 1            |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                    |         | true      | HC          | 19              | 1              | 1            |
| hc1.summersetmode        | set summer mode                         | enum [summer\|auto\|winter]                                               |         | true      | HC          | 20              | 1              | 1            |
| hc1.hpoperatingmode      | heatpump operating mode                 | enum [off\|auto\|heating\|cooling]                                        |         | true      | HC          | 21              | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                     |         | false     | HC          | 22              | 1              | 1            |
| hc1.hpoperatingstate     | heatpump operating state                | enum [heating\|off\|cooling]                                              |         | false     | HC          | 23              | 1              | 1            |
| hc1.vacationmode         | vacation mode                           | boolean                                                                   |         | false     | HC          | 24              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [weather compensated\|outside basepoint\|n/a\|room\|power\|constant] |         | true      | HC          | 25              | 1              | 1            |
| hc1.program              | program                                 | enum [prog 1\|prog 2]                                                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.cooltemp             | cooling temperature                     | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 28              | 1              | 1/2          |
| hc1.fastheatup           | fast heatup                             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 29              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [outdoor\|room\|reduce]                                              |         | true      | HC          | 31              | 1              | 1            |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 33              | 1              | 1            |
| hc1.dhwprio              | dhw priority                            | boolean                                                                   |         | true      | HC          | 34              | 1              | 1            |
| hc1.hpcooling            | hp cooling                              | boolean                                                                   |         | true      | HC          | 35              | 1              | 1            |
| hc1.coolingon            | cooling on                              | boolean                                                                   |         | false     | HC          | 36              | 1              | 1            |
| hc1.hpmode               | HP Mode                                 | enum [heating\|cooling\|heating & cooling]                                |         | true      | HC          | 37              | 1              | 1            |
| hc1.dewoffset            | dew point offset                        | uint8 (&gt;=2&lt;=10)                                                     | K       | true      | HC          | 38              | 1              | 1            |
| hc1.roomtempdiff         | room temp difference                    | uint8 (&gt;=0&lt;=254)                                                    | K       | true      | HC          | 39              | 1              | 1            |
| hc1.hpminflowtemp        | HP min. flow temp.                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 40              | 1              | 1            |
| hc1.control              | control device                          | enum [RC310\|RC200\|RC100\|RC100H\|TC100]                                 |         | true      | HC          | 41              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.remotehum            | room humidity from remote               | cmd [] (&gt;=-1&lt;=101)                                                  | %       | true      | HC          | 43              | 1              | 1            |
| hc1.heatondelay          | heat-on delay                           | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 44              | 1              | 1            |
| hc1.heatoffdelay         | heat-off delay                          | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 45              | 1              | 1            |
| hc1.instantstart         | instant start                           | uint8 (&gt;=1&lt;=10)                                                     | K       | true      | HC          | 46              | 1              | 1            |
| hc1.boost                | boost mode                              | boolean                                                                   |         | true      | HC          | 47              | 1              | 1            |
| hc1.boosttime            | boost time                              | uint8 (&gt;=0&lt;=254)                                                    | hours   | true      | HC          | 48              | 1              | 1            |
| hc1.coolstart            | cooling starttemp                       | uint8 (&gt;=20&lt;=35)                                                    | C       | true      | HC          | 49              | 1              | 1            |
| hc1.coolondelay          | cooling on delay                        | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 50              | 1              | 1            |
| hc1.cooloffdelay         | cooling off delay                       | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 51              | 1              | 1            |
| hc1.switchprogmode       | switch program mode                     | enum [level\|absolute]                                                    |         | true      | HC          | 52              | 1              | 1            |
| hc1.redthreshold         | reduction threshold                     | int8 (&gt;=12&lt;=22)                                                     | C       | true      | HC          | 53              | 1              | 1/2          |
| hc1.solarinfl            | solar influence                         | uint8 (&gt;=-5&lt;=4294967295)                                            | C       | true      | HC          | 54              | 1              | 1            |
| hc1.currsolarinfl        | curent solar influence                  | uint8 (&gt;=0&lt;=25)                                                     | C       | false     | HC          | 55              | 1              | 1/10         |
| hc1.heatingpid           | heating PID                             | enum [fast\|medium\|slow]                                                 |         | true      | HC          | 56              | 1              | 1            |
| hc1.pumpopt              | pump optimization                       | boolean                                                                   |         | true      | HC          | 57              | 1              | 1            |
| hc1.inttimefloor         | integral time floor                     | uint8 (&gt;=160&lt;=320)                                                  | minutes | true      | HC          | 58              | 1              | 10           |
| hc1.inttime              | integral time                           | uint8 (&gt;=3&lt;=80)                                                     | minutes | true      | HC          | 59              | 1              | 1            |
| dhw.mode                 | operating mode                          | enum [normal\|comfort\|eco+]                                              |         | true      | DHW         | 0               | 1              | 1            |
| dhw.modetype             | mode type                               | enum [off\|eco\|comfort\|eco+]                                            |         | false     | DHW         | 1               | 1              | 1            |
| dhw.settemp              | set temperature                         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 2               | 1              | 1            |
| dhw.settemplow           | set low temperature                     | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 3               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto\|own prog]                                            |         | true      | DHW         | 4               | 1              | 1            |
| dhw.chargeduration       | charge duration                         | uint8 (&gt;=0&lt;=3810)                                                   | minutes | true      | DHW         | 5               | 1              | 15           |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |
| dhw.extra                | extra                                   | boolean                                                                   |         | false     | DHW         | 7               | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                   |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                    |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecttime        | disinfection time                       | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 10              | 1              | 15           |
| dhw.dailyheating         | daily heating                           | boolean                                                                   |         | true      | DHW         | 11              | 1              | 1            |
| dhw.dailyheattime        | daily heating time                      | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 12              | 1              | 15           |

### Comfort RF

| shortname          | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode          | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode           | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime           | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp        | selected room temperature               | int16 (&gt;=-15999&lt;=15999)            | C   | false     | HC          | 0               | 1              | 1/2          |
| hc1.currtemp       | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate      | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode           | operating mode                          | enum [auto\|off]                         |     | false     | HC          | 3               | 1              | 1            |
| hc1.modetype       | mode type                               | enum [off\|on]                           |     | false     | HC          | 4               | 1              | 1            |
| hc1.targetflowtemp | target flow temperature                 | uint8 (&gt;=0&lt;=254)                   | C   | false     | HC          | 18              | 1              | 1            |

### CRF200S

| shortname          | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode          | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode           | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime           | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp        | selected room temperature               | int16 (&gt;=-15999&lt;=15999)            | C   | false     | HC          | 0               | 1              | 1/2          |
| hc1.currtemp       | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate      | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode           | operating mode                          | enum [auto\|off]                         |     | false     | HC          | 3               | 1              | 1            |
| hc1.modetype       | mode type                               | enum [off\|on]                           |     | false     | HC          | 4               | 1              | 1            |
| hc1.targetflowtemp | target flow temperature                 | uint8 (&gt;=0&lt;=254)                   | C   | false     | HC          | 18              | 1              | 1            |

### Comfort+2RF

| shortname          | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode          | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode           | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime           | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp        | selected room temperature               | int16 (&gt;=-15999&lt;=15999)            | C   | false     | HC          | 0               | 1              | 1/2          |
| hc1.currtemp       | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate      | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode           | operating mode                          | enum [auto\|off]                         |     | false     | HC          | 3               | 1              | 1            |
| hc1.modetype       | mode type                               | enum [off\|on]                           |     | false     | HC          | 4               | 1              | 1            |
| hc1.targetflowtemp | target flow temperature                 | uint8 (&gt;=0&lt;=254)                   | C   | false     | HC          | 18              | 1              | 1            |

### Rego 3000, UI800, Logamatic BC400

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                    | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| floordry                 | floor drying                            | enum [off\|start\|heat\|hold\|cool\|end]                                  |         | false     | DEVICE_DATA | 47              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | DEVICE_DATA | 48              | 1              | 1/10         |
| floordrytemp             | floor drying temperature                | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | DEVICE_DATA | 49              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                               |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| damping                  | damping outdoor temperature             | boolean                                                                   |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| solar                    | solar                                   | boolean                                                                   |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| pvenabledhw              | enable raise dhw                        | boolean                                                                   |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| pvraiseheat              | raise heating with PV                   | int8 (&gt;=0&lt;=5)                                                       | K       | true      | DEVICE_DATA | 62              | 1              | 1            |
| pvlowercool              | lower cooling with PV                   | int8 (&gt;=-5&lt;=0)                                                      | K       | true      | DEVICE_DATA | 63              | 1              | 1            |
| absent                   | absent                                  | boolean                                                                   |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [off\|manual\|auto]                                                  |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [eco\|comfort]                                                       |         | false     | HC          | 4               | 1              | 1            |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.manualtemp           | manual temperature                      | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 6               | 1              | 1/2          |
| hc1.comforttemp          | comfort temperature                     | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 7               | 1              | 1/2          |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=10&lt;=30)                                                    | C       | true      | HC          | 8               | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 10              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=25)                                                     |         | true      | HC          | 14              | 1              | 1/10         |
| hc1.curroominfl          | current room influence                  | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 15              | 1              | 1/10         |
| hc1.nofrostmode          | nofrost mode                            | enum [room\|outdoor\|room outdoor]                                        |         | true      | HC          | 16              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 17              | 1              | 1            |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                    |         | true      | HC          | 19              | 1              | 1            |
| hc1.summersetmode        | set summer mode                         | enum [summer\|auto\|winter]                                               |         | true      | HC          | 20              | 1              | 1            |
| hc1.hpoperatingmode      | heatpump operating mode                 | enum [off\|auto\|heating\|cooling]                                        |         | true      | HC          | 21              | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                     |         | false     | HC          | 22              | 1              | 1            |
| hc1.hpoperatingstate     | heatpump operating state                | enum [heating\|off\|cooling]                                              |         | false     | HC          | 23              | 1              | 1            |
| hc1.vacationmode         | vacation mode                           | boolean                                                                   |         | false     | HC          | 24              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [weather compensated\|outside basepoint\|n/a\|room\|power\|constant] |         | true      | HC          | 25              | 1              | 1            |
| hc1.program              | program                                 | enum [prog 1\|prog 2]                                                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.cooltemp             | cooling temperature                     | int8 (&gt;=-1&lt;=30)                                                     | C       | true      | HC          | 28              | 1              | 1/2          |
| hc1.fastheatup           | fast heatup                             | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 29              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [outdoor\|room\|reduce]                                              |         | true      | HC          | 31              | 1              | 1            |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-126&lt;=126)                                                  | C       | true      | HC          | 33              | 1              | 1            |
| hc1.dhwprio              | dhw priority                            | boolean                                                                   |         | true      | HC          | 34              | 1              | 1            |
| hc1.hpcooling            | hp cooling                              | boolean                                                                   |         | true      | HC          | 35              | 1              | 1            |
| hc1.coolingon            | cooling on                              | boolean                                                                   |         | false     | HC          | 36              | 1              | 1            |
| hc1.hpmode               | HP Mode                                 | enum [heating\|cooling\|heating & cooling]                                |         | true      | HC          | 37              | 1              | 1            |
| hc1.dewoffset            | dew point offset                        | uint8 (&gt;=2&lt;=10)                                                     | K       | true      | HC          | 38              | 1              | 1            |
| hc1.roomtempdiff         | room temp difference                    | uint8 (&gt;=0&lt;=254)                                                    | K       | true      | HC          | 39              | 1              | 1            |
| hc1.hpminflowtemp        | HP min. flow temp.                      | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | HC          | 40              | 1              | 1            |
| hc1.control              | control device                          | enum [off\|-\|RC100\|RC100H\|-\|RC120RF\|RC220/RT800\|single]             |         | true      | HC          | 41              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.remotehum            | room humidity from remote               | cmd [] (&gt;=-1&lt;=101)                                                  | %       | true      | HC          | 43              | 1              | 1            |
| hc1.heatondelay          | heat-on delay                           | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 44              | 1              | 1            |
| hc1.heatoffdelay         | heat-off delay                          | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 45              | 1              | 1            |
| hc1.instantstart         | instant start                           | uint8 (&gt;=1&lt;=10)                                                     | K       | true      | HC          | 46              | 1              | 1            |
| hc1.boost                | boost mode                              | boolean                                                                   |         | true      | HC          | 47              | 1              | 1            |
| hc1.boosttime            | boost time                              | uint8 (&gt;=0&lt;=254)                                                    | hours   | true      | HC          | 48              | 1              | 1            |
| hc1.coolstart            | cooling starttemp                       | uint8 (&gt;=20&lt;=35)                                                    | C       | true      | HC          | 49              | 1              | 1            |
| hc1.coolondelay          | cooling on delay                        | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 50              | 1              | 1            |
| hc1.cooloffdelay         | cooling off delay                       | uint8 (&gt;=1&lt;=48)                                                     | hours   | true      | HC          | 51              | 1              | 1            |
| hc1.switchprogmode       | switch program mode                     | enum [level\|absolute]                                                    |         | true      | HC          | 52              | 1              | 1            |
| hc1.redthreshold         | reduction threshold                     | int8 (&gt;=12&lt;=22)                                                     | C       | true      | HC          | 53              | 1              | 1/2          |
| hc1.solarinfl            | solar influence                         | uint8 (&gt;=-5&lt;=4294967295)                                            | C       | true      | HC          | 54              | 1              | 1            |
| hc1.currsolarinfl        | curent solar influence                  | uint8 (&gt;=0&lt;=25)                                                     | C       | false     | HC          | 55              | 1              | 1/10         |
| hc1.heatingpid           | heating PID                             | enum [fast\|medium\|slow]                                                 |         | true      | HC          | 56              | 1              | 1            |
| hc1.pumpopt              | pump optimization                       | boolean                                                                   |         | true      | HC          | 57              | 1              | 1            |
| hc1.inttimefloor         | integral time floor                     | uint8 (&gt;=160&lt;=320)                                                  | minutes | true      | HC          | 58              | 1              | 10           |
| hc1.inttime              | integral time                           | uint8 (&gt;=3&lt;=80)                                                     | minutes | true      | HC          | 59              | 1              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|eco+\|eco\|comfort\|auto]                                      |         | true      | DHW         | 0               | 1              | 1            |
| dhw.modetype             | mode type                               | enum [off\|eco\|comfort\|eco+]                                            |         | false     | DHW         | 1               | 1              | 1            |
| dhw.settemp              | set temperature                         | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 2               | 1              | 1            |
| dhw.settemplow           | set low temperature                     | uint8 (&gt;=0&lt;=254)                                                    | C       | true      | DHW         | 3               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto\|own prog]                                            |         | true      | DHW         | 4               | 1              | 1            |
| dhw.chargeduration       | charge duration                         | uint8 (&gt;=0&lt;=3810)                                                   | minutes | true      | DHW         | 5               | 1              | 15           |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |
| dhw.extra                | extra                                   | boolean                                                                   |         | false     | DHW         | 7               | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                   |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                    |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecttime        | disinfection time                       | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 10              | 1              | 15           |
| dhw.dailyheating         | daily heating                           | boolean                                                                   |         | true      | DHW         | 11              | 1              | 1            |
| dhw.dailyheattime        | daily heating time                      | uint8 (&gt;=0&lt;=1431)                                                   | minutes | true      | DHW         | 12              | 1              | 15           |

### ES72, RC20

| shortname        | fullname                                | type                                                              | uom | writeable | tag type    | register offset | register count | scale factor |
| ---------------- | --------------------------------------- | ----------------------------------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode        | error code                              | string                                                            |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode         | last error code                         | string                                                            |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime         | date/time                               | string                                                            |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| minexttemp       | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                          | C   | true      | DEVICE_DATA | 51              | 1              | 1            |
| hc1.seltemp      | selected room temperature               | int16 (&gt;=0&lt;=30)                                             | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp     | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                       | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate    | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                          |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode         | operating mode                          | enum [night\|day\|auto]                                           |     | true      | HC          | 3               | 1              | 1            |
| hc1.modetype     | mode type                               | enum [night\|day]                                                 |     | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp      | day temperature                         | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp    | night temperature                       | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 61              | 1              | 1/2          |
| hc1.program      | program                                 | enum [family\|morning\|evening\|am\|pm\|midday\|singles\|seniors] |     | true      | HC          | 26              | 1              | 1            |
| hc1.minflowtemp  | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp  | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 12              | 1              | 1            |
| hc1.tempautotemp | temporary set temperature automode      | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 27              | 1              | 1/2          |
| hc1.heatingtype  | heating type                            | enum [off\|radiator\|convector\|floor]                            |     | true      | HC          | 19              | 1              | 1            |
| hc1.summertemp   | summer temperature                      | uint8 (&gt;=10&lt;=30)                                            | C   | true      | HC          | 8               | 1              | 1            |
| hc1.summermode   | summer mode                             | enum [winter\|summer]                                             |     | false     | HC          | 22              | 1              | 1            |
| errorcode        | error code                              | string                                                            |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode         | last error code                         | string                                                            |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime         | date/time                               | string                                                            |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| minexttemp       | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                          | C   | true      | DEVICE_DATA | 51              | 1              | 1            |
| hc1.seltemp      | selected room temperature               | int16 (&gt;=0&lt;=30)                                             | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp     | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                       | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate    | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                          |     | false     | HC          | 2               | 1              | 1            |
| hc1.mode         | operating mode                          | enum [night\|day\|auto]                                           |     | true      | HC          | 3               | 1              | 1            |
| hc1.modetype     | mode type                               | enum [night\|day]                                                 |     | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp      | day temperature                         | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp    | night temperature                       | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 61              | 1              | 1/2          |
| hc1.program      | program                                 | enum [family\|morning\|evening\|am\|pm\|midday\|singles\|seniors] |     | true      | HC          | 26              | 1              | 1            |
| hc1.minflowtemp  | min flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp  | max flow temperature                    | uint8 (&gt;=0&lt;=254)                                            | C   | true      | HC          | 12              | 1              | 1            |
| hc1.tempautotemp | temporary set temperature automode      | uint8 (&gt;=0&lt;=127)                                            | C   | true      | HC          | 27              | 1              | 1/2          |
| hc1.heatingtype  | heating type                            | enum [off\|radiator\|convector\|floor]                            |     | true      | HC          | 19              | 1              | 1            |
| hc1.summertemp   | summer temperature                      | uint8 (&gt;=10&lt;=30)                                            | C   | true      | HC          | 8               | 1              | 1            |
| hc1.summermode   | summer mode                             | enum [winter\|summer]                                             |     | false     | HC          | 22              | 1              | 1            |

### ES73

| shortname                | fullname                                | type                                                                                                                                                       | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                                                                                                     |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                                                                                                     |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                                                                                                     |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [internal temperature\|internal setpoint\|external temperature\|burner temperature\|dhw temperature\|functioning mode\|time\|date\|smoke temperature] |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|dutch\|french\|italian]                                                                                                                      |         | false     | DEVICE_DATA | 66              | 1              | 1            |
| clockoffset              | clock offset                            | int8 (&gt;=-126&lt;=126)                                                                                                                                   | seconds | true      | DEVICE_DATA | 67              | 1              | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-12&lt;=12)                                                                                                                                     | C       | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| minexttemp               | minimal external temperature            | int8 (&gt;=-126&lt;=126)                                                                                                                                   | C       | true      | DEVICE_DATA | 51              | 1              | 1            |
| inttemp1                 | temperature sensor 1                    | int16 (&gt;=-3199&lt;=3199)                                                                                                                                | C       | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| inttemp2                 | temperature sensor 2                    | int16 (&gt;=-3199&lt;=3199)                                                                                                                                | C       | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| damping                  | damping outdoor temperature             | boolean                                                                                                                                                    |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int8 (&gt;=-126&lt;=126)                                                                                                                                   | C       | false     | DEVICE_DATA | 48              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                                                                                                                |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                                                                                                      | C       | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                                                                                                                | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                                                                                                   |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [night\|day\|auto]                                                                                                                                    |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [night\|day]                                                                                                                                          |         | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp              | day temperature                         | uint8 (&gt;=10&lt;=30)                                                                                                                                     | C       | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp            | night temperature                       | uint8 (&gt;=10&lt;=30)                                                                                                                                     | C       | true      | HC          | 61              | 1              | 1/2          |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                                                                                                     | C       | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-5&lt;=5)                                                                                                                                       | C       | true      | HC          | 10              | 1              | 1/2          |
| hc1.holidaytemp          | holiday temperature                     | uint8 (&gt;=5&lt;=30)                                                                                                                                      | C       | true      | HC          | 62              | 1              | 1/2          |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                                                                                                     | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                                                                                                      | C       | true      | HC          | 8               | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                                                                                                      |         | false     | HC          | 22              | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | boolean                                                                                                                                                    |         | false     | HC          | 63              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-20&lt;=10)                                                                                                                                     | C       | true      | HC          | 17              | 1              | 1            |
| hc1.nofrostmode          | nofrost mode                            | enum [off\|outdoor\|room]                                                                                                                                  |         | true      | HC          | 16              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=10)                                                                                                                                      | C       | true      | HC          | 13              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                                                                                                      | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                                                                                                     | C       | true      | HC          | 12              | 1              | 1            |
| hc1.flowtempoffset       | flow temperature offset for mixer       | uint8 (&gt;=0&lt;=20)                                                                                                                                      | C       | true      | HC          | 64              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                                                                                                     |         | true      | HC          | 19              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [nofrost\|reduce\|room\|outdoor]                                                                                                                      |         | true      | HC          | 31              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [outdoor\|room]                                                                                                                                       |         | true      | HC          | 25              | 1              | 1            |
| hc1.control              | control device                          | enum [off\|RC20\|RC3x]                                                                                                                                     |         | true      | HC          | 41              | 1              | 1            |
| hc1.holidays             | holiday dates                           | string                                                                                                                                                     |         | true      | HC          | 65              | 13             | 1            |
| hc1.vacations            | vacation dates                          | string                                                                                                                                                     |         | true      | HC          | 78              | 13             | 1            |
| hc1.program              | program                                 | enum [own 1\|family\|morning\|evening\|am\|pm\|midday\|singles\|seniors\|new\|own 2]                                                                       |         | true      | HC          | 26              | 1              | 1            |
| hc1.pause                | pause time                              | uint8 (&gt;=0&lt;=99)                                                                                                                                      | hours   | true      | HC          | 91              | 1              | 1            |
| hc1.party                | party time                              | uint8 (&gt;=0&lt;=99)                                                                                                                                      | hours   | true      | HC          | 92              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | uint8 (&gt;=0&lt;=30)                                                                                                                                      | C       | true      | HC          | 27              | 1              | 1/2          |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-31&lt;=10)                                                                                                                                     | C       | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-20&lt;=10)                                                                                                                                     | C       | true      | HC          | 33              | 1              | 1            |
| hc1.vacreducetemp        | vacations off/reduce switch temperature | int8 (&gt;=-20&lt;=10)                                                                                                                                     | C       | true      | HC          | 93              | 1              | 1            |
| hc1.vacreducemode        | vacations reduce mode                   | enum [nofrost\|reduce\|room\|outdoor]                                                                                                                      |         | true      | HC          | 94              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                                                                                                   | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.dhwprio              | dhw priority                            | boolean                                                                                                                                                    |         | true      | HC          | 34              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                                                                                                    |         | true      | HC          | 30              | 1              | 1            |
| hc1.switchtime1          | own1 program switchtime                 | string                                                                                                                                                     |         | true      | HC          | 95              | 8              | 1            |
| hc1.switchtime2          | own2 program switchtime                 | string                                                                                                                                                     |         | true      | HC          | 103             | 8              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|on\|auto]                                                                                                                                       |         | true      | DHW         | 0               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto]                                                                                                                                       |         | true      | DHW         | 4               | 1              | 1            |
| dhw.progmode             | program                                 | enum [std prog\|own prog]                                                                                                                                  |         | true      | DHW         | 13              | 1              | 1            |
| dhw.circprog             | circulation program                     | enum [std prog\|own prog]                                                                                                                                  |         | true      | DHW         | 14              | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                                                                                                    |         | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                                                                                                     |         | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecthour        | disinfection hour                       | uint8 (&gt;=0&lt;=23)                                                                                                                                      |         | true      | DHW         | 15              | 1              | 1            |
| dhw.maxtemp              | maximum temperature                     | uint8 (&gt;=0&lt;=254)                                                                                                                                     | C       | true      | DHW         | 16              | 1              | 1            |
| dhw.onetimekey           | one time key function                   | boolean                                                                                                                                                    |         | true      | DHW         | 17              | 1              | 1            |
| dhw.switchtime           | program switchtime                      | string                                                                                                                                                     |         | true      | DHW         | 18              | 8              | 1            |
| dhw.circswitchtime       | circulation program switchtime          | string                                                                                                                                                     |         | true      | DHW         | 26              | 8              | 1            |
| dhw.holidays             | holiday dates                           | string                                                                                                                                                     |         | true      | DHW         | 34              | 13             | 1            |
| dhw.vacations            | vacation dates                          | string                                                                                                                                                     |         | true      | DHW         | 47              | 13             | 1            |

### ES79

| shortname                | fullname                                | type                                                                                 | uom   | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------------------ | ----- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                               |       | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                               |       | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                               |       | true      | DEVICE_DATA | 33              | 13             | 1            |
| intoffset                | internal temperature offset             | int8 (&gt;=-5&lt;=5)                                                                 | C     | true      | DEVICE_DATA | 46              | 1              | 1/10         |
| minexttemp               | minimal external temperature            | int8 (&gt;=-30&lt;=0)                                                                | C     | true      | DEVICE_DATA | 51              | 1              | 1            |
| inttemp1                 | temperature sensor 1                    | int16 (&gt;=-3199&lt;=3199)                                                          | C     | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| inttemp2                 | temperature sensor 2                    | int16 (&gt;=-3199&lt;=3199)                                                          | C     | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| damping                  | damping outdoor temperature             | boolean                                                                              |       | true      | DEVICE_DATA | 52              | 1              | 1            |
| dampedoutdoortemp        | damped outdoor temperature              | int8 (&gt;=-126&lt;=126)                                                             | C     | false     | DEVICE_DATA | 48              | 1              | 1            |
| building                 | building type                           | enum [light\|medium\|heavy]                                                          |       | true      | DEVICE_DATA | 50              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                                | C     | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                                          | C     | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                             |       | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [night\|day\|auto]                                                              |       | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [night\|day]                                                                    |       | false     | HC          | 4               | 1              | 1            |
| hc1.daytemp              | day temperature                         | uint8 (&gt;=10&lt;=30)                                                               | C     | true      | HC          | 60              | 1              | 1/2          |
| hc1.nighttemp            | night temperature                       | uint8 (&gt;=10&lt;=30)                                                               | C     | true      | HC          | 61              | 1              | 1/2          |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                               | C     | true      | HC          | 9               | 1              | 1            |
| hc1.offsettemp           | offset temperature                      | int8 (&gt;=-5&lt;=5)                                                                 | C     | true      | HC          | 10              | 1              | 1/2          |
| hc1.holidaytemp          | holiday temperature                     | uint8 (&gt;=5&lt;=30)                                                                | C     | true      | HC          | 62              | 1              | 1/2          |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                               | C     | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                                | C     | true      | HC          | 8               | 1              | 1            |
| hc1.summermode           | summer mode                             | enum [winter\|summer]                                                                |       | false     | HC          | 22              | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | boolean                                                                              |       | false     | HC          | 63              | 1              | 1            |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-20&lt;=10)                                                               | C     | true      | HC          | 17              | 1              | 1            |
| hc1.nofrostmode          | nofrost mode                            | enum [off\|outdoor\|room]                                                            |       | true      | HC          | 16              | 1              | 1            |
| hc1.roominfluence        | room influence                          | uint8 (&gt;=0&lt;=10)                                                                | C     | true      | HC          | 13              | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                                | C     | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                               | C     | true      | HC          | 12              | 1              | 1            |
| hc1.flowtempoffset       | flow temperature offset for mixer       | uint8 (&gt;=0&lt;=20)                                                                | C     | true      | HC          | 64              | 1              | 1            |
| hc1.heatingtype          | heating type                            | enum [off\|radiator\|convector\|floor]                                               |       | true      | HC          | 19              | 1              | 1            |
| hc1.reducemode           | reduce mode                             | enum [nofrost\|reduce\|room\|outdoor]                                                |       | true      | HC          | 31              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [outdoor\|room]                                                                 |       | true      | HC          | 25              | 1              | 1            |
| hc1.control              | control device                          | enum [off\|RC20\|RC3x]                                                               |       | true      | HC          | 41              | 1              | 1            |
| hc1.holidays             | holiday dates                           | string                                                                               |       | true      | HC          | 65              | 13             | 1            |
| hc1.vacations            | vacation dates                          | string                                                                               |       | true      | HC          | 78              | 13             | 1            |
| hc1.program              | program                                 | enum [own 1\|family\|morning\|evening\|am\|pm\|midday\|singles\|seniors\|new\|own 2] |       | true      | HC          | 26              | 1              | 1            |
| hc1.pause                | pause time                              | uint8 (&gt;=0&lt;=99)                                                                | hours | true      | HC          | 91              | 1              | 1            |
| hc1.party                | party time                              | uint8 (&gt;=0&lt;=99)                                                                | hours | true      | HC          | 92              | 1              | 1            |
| hc1.tempautotemp         | temporary set temperature automode      | uint8 (&gt;=0&lt;=30)                                                                | C     | true      | HC          | 27              | 1              | 1/2          |
| hc1.noreducetemp         | no reduce below temperature             | int8 (&gt;=-31&lt;=10)                                                               | C     | true      | HC          | 32              | 1              | 1            |
| hc1.reducetemp           | off/reduce switch temperature           | int8 (&gt;=-20&lt;=10)                                                               | C     | true      | HC          | 33              | 1              | 1            |
| hc1.vacreducetemp        | vacations off/reduce switch temperature | int8 (&gt;=-20&lt;=10)                                                               | C     | true      | HC          | 93              | 1              | 1            |
| hc1.vacreducemode        | vacations reduce mode                   | enum [nofrost\|reduce\|room\|outdoor]                                                |       | true      | HC          | 94              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                             | C     | true      | HC          | 42              | 1              | 1/10         |
| hc1.dhwprio              | dhw priority                            | boolean                                                                              |       | true      | HC          | 34              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                              |       | true      | HC          | 30              | 1              | 1            |
| hc1.switchtime1          | own1 program switchtime                 | string                                                                               |       | true      | HC          | 95              | 8              | 1            |
| hc1.switchtime2          | own2 program switchtime                 | string                                                                               |       | true      | HC          | 103             | 8              | 1            |
| dhw.mode                 | operating mode                          | enum [off\|on\|auto]                                                                 |       | true      | DHW         | 0               | 1              | 1            |
| dhw.circmode             | circulation pump mode                   | enum [off\|on\|auto]                                                                 |       | true      | DHW         | 4               | 1              | 1            |
| dhw.progmode             | program                                 | enum [std prog\|own prog]                                                            |       | true      | DHW         | 13              | 1              | 1            |
| dhw.circprog             | circulation program                     | enum [std prog\|own prog]                                                            |       | true      | DHW         | 14              | 1              | 1            |
| dhw.disinfecting         | disinfecting                            | boolean                                                                              |       | true      | DHW         | 8               | 1              | 1            |
| dhw.disinfectday         | disinfection day                        | enum [mo\|tu\|we\|th\|fr\|sa\|su\|all]                                               |       | true      | DHW         | 9               | 1              | 1            |
| dhw.disinfecthour        | disinfection hour                       | uint8 (&gt;=0&lt;=23)                                                                |       | true      | DHW         | 15              | 1              | 1            |
| dhw.maxtemp              | maximum temperature                     | uint8 (&gt;=60&lt;=80)                                                               | C     | true      | DHW         | 16              | 1              | 1            |
| dhw.onetimekey           | one time key function                   | boolean                                                                              |       | true      | DHW         | 17              | 1              | 1            |
| dhw.switchtime           | program switchtime                      | string                                                                               |       | true      | DHW         | 18              | 8              | 1            |
| dhw.circswitchtime       | circulation program switchtime          | string                                                                               |       | true      | DHW         | 26              | 8              | 1            |
| dhw.holidays             | holiday dates                           | string                                                                               |       | true      | DHW         | 34              | 13             | 1            |
| dhw.vacations            | vacation dates                          | string                                                                               |       | true      | DHW         | 47              | 13             | 1            |

### FW100

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [dhw temperature\|date\|external temperature]                        |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|italian\|french\|dutch]                                     |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FW200

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [dhw temperature\|date\|external temperature]                        |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|italian\|french\|dutch]                                     |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FR100

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FR110

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
