| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FB10

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [dhw temperature\|date\|external temperature]                        |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|italian\|french\|dutch]                                     |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FB100

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [dhw temperature\|date\|external temperature]                        |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|italian\|french\|dutch]                                     |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FR10

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FW500

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [dhw temperature\|date\|external temperature]                        |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|italian\|french\|dutch]                                     |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FR50

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FR120

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | false     | DEVICE_DATA | 33              | 13             | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### FW120

| shortname                | fullname                                | type                                                                      | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------------ | --------------------------------------- | ------------------------------------------------------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode                | error code                              | string                                                                    |         | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode                 | last error code                         | string                                                                    |         | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime                 | date/time                               | string                                                                    |         | true      | DEVICE_DATA | 33              | 13             | 1            |
| display                  | display                                 | enum [dhw temperature\|date\|external temperature]                        |         | true      | DEVICE_DATA | 65              | 1              | 1            |
| language                 | language                                | enum [german\|italian\|french\|dutch]                                     |         | true      | DEVICE_DATA | 66              | 1              | 1            |
| hybridstrategy           | hybrid control strategy                 | enum [co2 optimized\|cost optimized\|outside temp switched\|co2 cost mix] |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| switchovertemp           | outside switchover temperature          | int8 (&gt;=-20&lt;=20)                                                    | C       | true      | DEVICE_DATA | 55              | 1              | 1            |
| energycostratio          | energy cost ratio                       | uint8 (&gt;=0&lt;=20)                                                     |         | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| fossilefactor            | fossile energy factor                   | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| electricfactor           | electric energy factor                  | uint8 (&gt;=0&lt;=5)                                                      |         | true      | DEVICE_DATA | 58              | 1              | 1/10         |
| delayboiler              | delay boiler support                    | uint8 (&gt;=5&lt;=120)                                                    | minutes | true      | DEVICE_DATA | 59              | 1              | 1            |
| tempdiffboiler           | temp diff boiler support                | uint8 (&gt;=1&lt;=99)                                                     | C       | true      | DEVICE_DATA | 60              | 1              | 1            |
| hc1.seltemp              | selected room temperature               | int16 (&gt;=0&lt;=30)                                                     | C       | true      | HC          | 0               | 1              | 1/10         |
| hc1.currtemp             | current room temperature                | int16 (&gt;=-3199&lt;=3199)                                               | C       | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate            | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30)                                  |         | false     | HC          | 2               | 1              | 1            |
| hc1.mode                 | operating mode                          | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 3               | 1              | 1            |
| hc1.modetype             | mode type                               | enum [nofrost\|eco\|heat]                                                 |         | false     | HC          | 4               | 1              | 1            |
| hc1.heattemp             | heat temperature                        | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 202             | 1              | 1/2          |
| hc1.ecotemp              | eco temperature                         | uint8 (&gt;=0&lt;=127)                                                    | C       | true      | HC          | 5               | 1              | 1/2          |
| hc1.nofrosttemp          | nofrost temperature                     | int8 (&gt;=-63&lt;=63)                                                    | C       | true      | HC          | 17              | 1              | 1/2          |
| hc1.control              | control device                          | enum [off\|FB10\|FB100]                                                   |         | true      | HC          | 41              | 1              | 1            |
| hc1.program              | program                                 | enum [prog a\|prog b\|prog c\|prog d\|prog e\|prog f]                     |         | true      | HC          | 26              | 1              | 1            |
| hc1.remotetemp           | room temperature from remote            | cmd [] (&gt;=-1&lt;=101)                                                  | C       | true      | HC          | 42              | 1              | 1/10         |
| hc1.targetflowtemp       | target flow temperature                 | uint8 (&gt;=0&lt;=254)                                                    | C       | false     | HC          | 18              | 1              | 1            |
| hc1.summertemp           | summer temperature                      | uint8 (&gt;=9&lt;=25)                                                     | C       | true      | HC          | 8               | 1              | 1/2          |
| hc1.roomsensor           | room sensor                             | enum [extern\|intern\|auto]                                               |         | true      | HC          | 203             | 1              | 1            |
| hc1.holidaymode          | holiday mode                            | enum [nofrost\|eco\|heat\|auto]                                           |         | true      | HC          | 63              | 1              | 1            |
| hc1.switchonoptimization | switch-on optimization                  | boolean                                                                   |         | true      | HC          | 30              | 1              | 1            |
| hc1.heatup               | heatup                                  | enum [slow\|medium\|fast]                                                 |         | true      | HC          | 204             | 1              | 1            |
| hc1.minflowtemp          | min flow temperature                    | uint8 (&gt;=5&lt;=70)                                                     | C       | true      | HC          | 11              | 1              | 1            |
| hc1.maxflowtemp          | max flow temperature                    | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 12              | 1              | 1            |
| hc1.designtemp           | design temperature                      | uint8 (&gt;=30&lt;=90)                                                    | C       | true      | HC          | 9               | 1              | 1            |
| hc1.roominfluence        | room influence                          | enum [off\|intern\|extern\|auto]                                          |         | true      | HC          | 13              | 1              | 1            |
| hc1.roominflfactor       | room influence factor                   | uint8 (&gt;=0&lt;=100)                                                    | %       | true      | HC          | 14              | 1              | 10           |
| hc1.heatingtype          | heating type                            | enum [off\|heatingcurve\|radiator\|convector\|floor]                      |         | true      | HC          | 19              | 1              | 1            |
| hc1.controlmode          | control mode                            | enum [off\|unmixed\|unmixed IPM\|mixed IPM]                               |         | true      | HC          | 25              | 1              | 1            |
| dhw.charge               | charge                                  | boolean                                                                   |         | true      | DHW         | 6               | 1              | 1            |

### RT800, RC220

| shortname     | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode     | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode      | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime      | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp   | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp  | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |

### RC100H, CR10H

| shortname     | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode     | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode      | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime      | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp   | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp  | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |

### RC120RF, TR120RF, CR20RF

| shortname     | fullname                                | type                                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------- | --------------------------------------- | ---------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| errorcode     | error code                              | string                                   |     | false     | DEVICE_DATA | 0               | 8              | 1            |
| lastcode      | last error code                         | string                                   |     | false     | DEVICE_DATA | 8               | 25             | 1            |
| datetime      | date/time                               | string                                   |     | false     | DEVICE_DATA | 33              | 13             | 1            |
| hc1.seltemp   | selected room temperature               | int16 (&gt;=0&lt;=30)                    | C   | true      | HC          | 0               | 1              | 1/2          |
| hc1.currtemp  | current room temperature                | int16 (&gt;=-3199&lt;=3199)              | C   | false     | HC          | 1               | 1              | 1/10         |
| hc1.haclimate | mqtt discovery current room temperature | enum [selTemp\|roomTemp] (&gt;=5&lt;=30) |     | false     | HC          | 2               | 1              | 1            |

## Devices of type _mixer_

### XCUMixer

| shortname          | fullname                          | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------ | --------------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc     | flow temperature (TC1)            | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus    | mixing valve actuator (VC1)       | uint8 (&gt;=0&lt;=100)   | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp    | setpoint flow temperature         | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus     | pump status (PC1)                 | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated      | activated                         | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.flow           | Durchfluss                        | uint16 (&gt;=0&lt;=3199) | l/h     | false     | HC       | 5               | 1              | 1            |
| hc1.setdiffpress   | set differential pressure         | uint8 (&gt;=0&lt;=12700) | mbar    | true      | HC       | 6               | 1              | 50           |
| hc1.valvesettime   | time to set valve                 | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |
| hc1.flowtempoffset | flow temperature offset for mixer | uint8 (&gt;=0&lt;=20)    | K       | true      | HC       | 8               | 1              | 1            |
| hc1.dhwprio        | dhw priority                      | boolean                  |         | true      | HC       | 9               | 1              | 1            |

### MM10

| shortname        | fullname                    | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ---------------- | --------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc   | flow temperature (TC1)      | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus  | mixing valve actuator (VC1) | int8 (&gt;=-100&lt;=100) | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp  | setpoint flow temperature   | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus   | pump status (PC1)           | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated    | activated                   | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.valvesettime | time to set valve           | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |

### IPM

| shortname       | fullname                           | type                     | uom | writeable | tag type | register offset | register count | scale factor |
| --------------- | ---------------------------------- | ------------------------ | --- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc  | flow temperature (TC1)             | uint16 (&gt;=0&lt;=3199) | C   | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus | mixing valve actuator (VC1)        | uint8 (&gt;=0&lt;=100)   | %   | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp | setpoint flow temperature          | uint8 (&gt;=0&lt;=254)   | C   | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus  | pump status (PC1)                  | boolean                  |     | true      | HC       | 3               | 1              | 1            |
| hc1.flowtempvf  | flow temperature in header (T0/Vf) | uint16 (&gt;=0&lt;=3199) | C   | false     | HC       | 10              | 1              | 1/10         |

### IPM2

| shortname       | fullname                           | type                     | uom | writeable | tag type | register offset | register count | scale factor |
| --------------- | ---------------------------------- | ------------------------ | --- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc  | flow temperature (TC1)             | uint16 (&gt;=0&lt;=3199) | C   | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus | mixing valve actuator (VC1)        | uint8 (&gt;=0&lt;=100)   | %   | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp | setpoint flow temperature          | uint8 (&gt;=0&lt;=254)   | C   | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus  | pump status (PC1)                  | boolean                  |     | true      | HC       | 3               | 1              | 1            |
| hc1.flowtempvf  | flow temperature in header (T0/Vf) | uint16 (&gt;=0&lt;=3199) | C   | false     | HC       | 10              | 1              | 1/10         |

### MM50

| shortname          | fullname                          | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------ | --------------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc     | flow temperature (TC1)            | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus    | mixing valve actuator (VC1)       | uint8 (&gt;=0&lt;=100)   | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp    | setpoint flow temperature         | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus     | pump status (PC1)                 | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated      | activated                         | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.flow           | Durchfluss                        | uint16 (&gt;=0&lt;=3199) | l/h     | false     | HC       | 5               | 1              | 1            |
| hc1.setdiffpress   | set differential pressure         | uint8 (&gt;=0&lt;=12700) | mbar    | true      | HC       | 6               | 1              | 50           |
| hc1.valvesettime   | time to set valve                 | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |
| hc1.flowtempoffset | flow temperature offset for mixer | uint8 (&gt;=0&lt;=20)    | K       | true      | HC       | 8               | 1              | 1            |
| hc1.dhwprio        | dhw priority                      | boolean                  |         | true      | HC       | 9               | 1              | 1            |

### MM100

| shortname          | fullname                          | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------ | --------------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc     | flow temperature (TC1)            | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus    | mixing valve actuator (VC1)       | uint8 (&gt;=0&lt;=100)   | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp    | setpoint flow temperature         | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus     | pump status (PC1)                 | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated      | activated                         | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.flow           | Durchfluss                        | uint16 (&gt;=0&lt;=3199) | l/h     | false     | HC       | 5               | 1              | 1            |
| hc1.setdiffpress   | set differential pressure         | uint8 (&gt;=0&lt;=12700) | mbar    | true      | HC       | 6               | 1              | 50           |
| hc1.valvesettime   | time to set valve                 | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |
| hc1.flowtempoffset | flow temperature offset for mixer | uint8 (&gt;=0&lt;=20)    | K       | true      | HC       | 8               | 1              | 1            |
| hc1.dhwprio        | dhw priority                      | boolean                  |         | true      | HC       | 9               | 1              | 1            |

### MM200

| shortname          | fullname                          | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------ | --------------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc     | flow temperature (TC1)            | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus    | mixing valve actuator (VC1)       | uint8 (&gt;=0&lt;=100)   | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp    | setpoint flow temperature         | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus     | pump status (PC1)                 | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated      | activated                         | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.flow           | Durchfluss                        | uint16 (&gt;=0&lt;=3199) | l/h     | false     | HC       | 5               | 1              | 1            |
| hc1.setdiffpress   | set differential pressure         | uint8 (&gt;=0&lt;=12700) | mbar    | true      | HC       | 6               | 1              | 50           |
| hc1.valvesettime   | time to set valve                 | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |
| hc1.flowtempoffset | flow temperature offset for mixer | uint8 (&gt;=0&lt;=20)    | K       | true      | HC       | 8               | 1              | 1            |
| hc1.dhwprio        | dhw priority                      | boolean                  |         | true      | HC       | 9               | 1              | 1            |

### MZ100

| shortname          | fullname                          | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------ | --------------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc     | flow temperature (TC1)            | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus    | mixing valve actuator (VC1)       | uint8 (&gt;=0&lt;=100)   | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp    | setpoint flow temperature         | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus     | pump status (PC1)                 | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated      | activated                         | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.flow           | Durchfluss                        | uint16 (&gt;=0&lt;=3199) | l/h     | false     | HC       | 5               | 1              | 1            |
| hc1.setdiffpress   | set differential pressure         | uint8 (&gt;=0&lt;=12700) | mbar    | true      | HC       | 6               | 1              | 50           |
| hc1.valvesettime   | time to set valve                 | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |
| hc1.flowtempoffset | flow temperature offset for mixer | uint8 (&gt;=0&lt;=20)    | K       | true      | HC       | 8               | 1              | 1            |
| hc1.dhwprio        | dhw priority                      | boolean                  |         | true      | HC       | 9               | 1              | 1            |

### HM210

| shortname          | fullname                          | type                     | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------ | --------------------------------- | ------------------------ | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| hc1.flowtemphc     | flow temperature (TC1)            | uint16 (&gt;=0&lt;=3199) | C       | false     | HC       | 0               | 1              | 1/10         |
| hc1.valvestatus    | mixing valve actuator (VC1)       | uint8 (&gt;=0&lt;=100)   | %       | false     | HC       | 1               | 1              | 1            |
| hc1.flowsettemp    | setpoint flow temperature         | uint8 (&gt;=0&lt;=254)   | C       | true      | HC       | 2               | 1              | 1            |
| hc1.pumpstatus     | pump status (PC1)                 | boolean                  |         | true      | HC       | 3               | 1              | 1            |
| hc1.activated      | activated                         | boolean                  |         | true      | HC       | 4               | 1              | 1            |
| hc1.flow           | Durchfluss                        | uint16 (&gt;=0&lt;=3199) | l/h     | false     | HC       | 5               | 1              | 1            |
| hc1.setdiffpress   | set differential pressure         | uint8 (&gt;=0&lt;=12700) | mbar    | true      | HC       | 6               | 1              | 50           |
| hc1.valvesettime   | time to set valve                 | uint8 (&gt;=10&lt;=600)  | seconds | true      | HC       | 7               | 1              | 10           |
| hc1.flowtempoffset | flow temperature offset for mixer | uint8 (&gt;=0&lt;=20)    | K       | true      | HC       | 8               | 1              | 1            |
| hc1.dhwprio        | dhw priority                      | boolean                  |         | true      | HC       | 9               | 1              | 1            |

## Devices of type _solar_

### SM10

| shortname         | fullname                          | type                          | uom     | writeable | tag type    | register offset | register count | scale factor |
| ----------------- | --------------------------------- | ----------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| collectortemp     | collector temperature (TS1)       | int16 (&gt;=-3199&lt;=3199)   | C       | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| cylbottomtemp     | cylinder bottom temperature (TS2) | int16 (&gt;=-3199&lt;=3199)   | C       | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| solarpump         | pump (PS1)                        | boolean                       |         | false     | DEVICE_DATA | 2               | 1              | 1            |
| pumpworktime      | pump working time                 | time (&gt;=0&lt;=16777214)    | minutes | false     | DEVICE_DATA | 3               | 2              | 1            |
| cylmaxtemp        | maximum cylinder temperature      | uint8 (&gt;=0&lt;=254)        | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| collectorshutdown | collector shutdown                | boolean                       |         | false     | DEVICE_DATA | 6               | 1              | 1            |
| cylheated         | cyl heated                        | boolean                       |         | false     | DEVICE_DATA | 7               | 1              | 1            |
| solarpumpmod      | pump modulation (PS1)             | uint8 (&gt;=0&lt;=100)        | %       | false     | DEVICE_DATA | 8               | 1              | 1            |
| pumpminmod        | minimum pump modulation           | uint8 (&gt;=0&lt;=100)        | %       | true      | DEVICE_DATA | 9               | 1              | 1            |
| turnondiff        | pump turn on difference           | uint8 (&gt;=0&lt;=254)        | C       | true      | DEVICE_DATA | 10              | 1              | 1            |
| turnoffdiff       | pump turn off difference          | uint8 (&gt;=0&lt;=254)        | C       | true      | DEVICE_DATA | 11              | 1              | 1            |
| solarpower        | actual solar power                | int16 (&gt;=-31999&lt;=31999) | W       | false     | DEVICE_DATA | 12              | 1              | 1            |
| energylasthour    | energy last hour                  | uint24 (&gt;=0&lt;=1677721)   | Wh      | false     | DEVICE_DATA | 13              | 2              | 1/10         |
| maxflow           | maximum solar flow                | uint8 (&gt;=0&lt;=25)         | l/min   | true      | DEVICE_DATA | 15              | 1              | 1/10         |
| dhw.mintemp       | minimum temperature               | uint8 (&gt;=0&lt;=254)        | C       | true      | DHW         | 0               | 1              | 1            |
| solarenabled      | solarmodule enabled               | boolean                       |         | true      | DEVICE_DATA | 16              | 1              | 1            |

### ISM1

| shortname         | fullname                                 | type                        | uom     | writeable | tag type    | register offset | register count | scale factor |
| ----------------- | ---------------------------------------- | --------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| collectortemp     | collector temperature (TS1)              | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| cylbottomtemp     | cylinder bottom temperature (TS2)        | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| solarpump         | pump (PS1)                               | boolean                     |         | false     | DEVICE_DATA | 2               | 1              | 1            |
| pumpworktime      | pump working time                        | time (&gt;=0&lt;=16777214)  | minutes | false     | DEVICE_DATA | 3               | 2              | 1            |
| cylmaxtemp        | maximum cylinder temperature             | uint8 (&gt;=0&lt;=254)      | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| collectorshutdown | collector shutdown                       | boolean                     |         | false     | DEVICE_DATA | 6               | 1              | 1            |
| cylheated         | cyl heated                               | boolean                     |         | false     | DEVICE_DATA | 7               | 1              | 1            |
| cylmiddletemp     | cylinder middle temperature (TS3)        | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 17              | 1              | 1/10         |
| retheatassist     | return temperature heat assistance (TS4) | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 18              | 1              | 1/10         |
| heatassistvalve   | heat assistance valve (M1)               | boolean                     |         | false     | DEVICE_DATA | 19              | 1              | 1            |
| energylasthour    | energy last hour                         | uint24 (&gt;=0&lt;=1677721) | Wh      | false     | DEVICE_DATA | 13              | 2              | 1/10         |

### ISM2

| shortname         | fullname                                 | type                        | uom     | writeable | tag type    | register offset | register count | scale factor |
| ----------------- | ---------------------------------------- | --------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| collectortemp     | collector temperature (TS1)              | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| cylbottomtemp     | cylinder bottom temperature (TS2)        | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| solarpump         | pump (PS1)                               | boolean                     |         | false     | DEVICE_DATA | 2               | 1              | 1            |
| pumpworktime      | pump working time                        | time (&gt;=0&lt;=16777214)  | minutes | false     | DEVICE_DATA | 3               | 2              | 1            |
| cylmaxtemp        | maximum cylinder temperature             | uint8 (&gt;=0&lt;=254)      | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| collectorshutdown | collector shutdown                       | boolean                     |         | false     | DEVICE_DATA | 6               | 1              | 1            |
| cylheated         | cyl heated                               | boolean                     |         | false     | DEVICE_DATA | 7               | 1              | 1            |
| cylmiddletemp     | cylinder middle temperature (TS3)        | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 17              | 1              | 1/10         |
| retheatassist     | return temperature heat assistance (TS4) | int16 (&gt;=-3199&lt;=3199) | C       | false     | DEVICE_DATA | 18              | 1              | 1/10         |
| heatassistvalve   | heat assistance valve (M1)               | boolean                     |         | false     | DEVICE_DATA | 19              | 1              | 1            |
| energylasthour    | energy last hour                         | uint24 (&gt;=0&lt;=1677721) | Wh      | false     | DEVICE_DATA | 13              | 2              | 1/10         |

### SM50

| shortname          | fullname                                 | type                         | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | ---------------------------------------- | ---------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| collectortemp      | collector temperature (TS1)              | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| cylbottomtemp      | cylinder bottom temperature (TS2)        | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| solarpump          | pump (PS1)                               | boolean                      |         | false     | DEVICE_DATA | 2               | 1              | 1            |
| pumpworktime       | pump working time                        | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 3               | 2              | 1            |
| cylmaxtemp         | maximum cylinder temperature             | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| collectorshutdown  | collector shutdown                       | boolean                      |         | false     | DEVICE_DATA | 6               | 1              | 1            |
| cylheated          | cyl heated                               | boolean                      |         | false     | DEVICE_DATA | 7               | 1              | 1            |
| solarpumpmod       | pump modulation (PS1)                    | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 8               | 1              | 1            |
| pumpminmod         | minimum pump modulation                  | uint8 (&gt;=0&lt;=100)       | %       | true      | DEVICE_DATA | 9               | 1              | 5            |
| turnondiff         | pump turn on difference                  | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 10              | 1              | 1/10         |
| turnoffdiff        | pump turn off difference                 | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 11              | 1              | 1/10         |
| collector2temp     | collector 2 temperature (TS7)            | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 20              | 1              | 1/10         |
| cylmiddletemp      | cylinder middle temperature (TS3)        | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 17              | 1              | 1/10         |
| retheatassist      | return temperature heat assistance (TS4) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 18              | 1              | 1/10         |
| ts8                | (TS8)                                    | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 21              | 1              | 1/10         |
| ts16               | (TS16)                                   | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 22              | 1              | 1/10         |
| heatassistvalve    | heat assistance valve (M1)               | boolean                      |         | false     | DEVICE_DATA | 19              | 1              | 1            |
| heatassistpower    | heat assistance valve power (M1)         | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 23              | 1              | 1            |
| solarpump2         | pump 2 (PS4)                             | boolean                      |         | false     | DEVICE_DATA | 24              | 1              | 1            |
| solarpump2mod      | pump 2 modulation (PS4)                  | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 25              | 1              | 1            |
| cyl2bottomtemp     | second cylinder bottom temperature (TS5) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 26              | 1              | 1/10         |
| cyl3bottomtemp     | third cylinder bottom temperature (TS11) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 27              | 1              | 1/10         |
| cyltoptemp         | cylinder top temperature (TS10)          | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 28              | 1              | 1/10         |
| heatexchangertemp  | heat exchanger temperature (TS6)         | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 29              | 1              | 1/10         |
| cylpumpmod         | cylinder pump modulation (PS5)           | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 30              | 1              | 1            |
| valvestatus        | valve status                             | boolean                      |         | false     | DEVICE_DATA | 31              | 1              | 1            |
| vs1status          | valve status VS1                         | boolean                      |         | false     | DEVICE_DATA | 32              | 1              | 1            |
| vs3status          | valve status VS3                         | boolean                      |         | false     | DEVICE_DATA | 33              | 1              | 1            |
| transferpump       | transfer pump                            | boolean                      |         | false     | DEVICE_DATA | 34              | 1              | 1            |
| transferpumpmod    | transfer pump modulation                 | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 35              | 1              | 1            |
| collectormaxtemp   | maximum collector temperature            | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 36              | 1              | 1            |
| collectormintemp   | minimum collector temperature            | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 37              | 1              | 1            |
| energylasthour     | energy last hour                         | uint24 (&gt;=0&lt;=1677721)  | Wh      | false     | DEVICE_DATA | 13              | 2              | 1/10         |
| energytoday        | total energy today                       | uint24 (&gt;=0&lt;=16777214) | Wh      | false     | DEVICE_DATA | 38              | 2              | 1            |
| energytotal        | total energy                             | uint24 (&gt;=0&lt;=1677721)  | kWh     | false     | DEVICE_DATA | 40              | 2              | 1/10         |
| pump2worktime      | pump 2 working time                      | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 42              | 2              | 1            |
| m1worktime         | differential control working time        | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 44              | 2              | 1            |
| heattransfersystem | heattransfer system                      | boolean                      |         | true      | DEVICE_DATA | 46              | 1              | 1            |
| externalcyl        | external cylinder                        | boolean                      |         | true      | DEVICE_DATA | 47              | 1              | 1            |
| thermaldisinfect   | thermal disinfection                     | boolean                      |         | true      | DEVICE_DATA | 48              | 1              | 1            |
| heatmetering       | heatmetering                             | boolean                      |         | true      | DEVICE_DATA | 49              | 1              | 1            |
| activated          | activated                                | boolean                      |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| solarpumpmode      | solar pump mode                          | enum [constant\|pwm\|analog] |         | true      | DEVICE_DATA | 51              | 1              | 1            |
| solarpumpkick      | solar pump kick                          | boolean                      |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| plainwatermode     | plain water mode                         | boolean                      |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| doublematchflow    | doublematchflow                          | boolean                      |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| pump2minmod        | minimum pump 2 modulation                | uint8 (&gt;=0&lt;=100)       | %       | true      | DEVICE_DATA | 55              | 1              | 1            |
| turnondiff2        | pump 2 turn on difference                | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| turnoffdiff2       | pump 2 turn off difference               | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| pump2kick          | pump kick 2                              | boolean                      |         | true      | DEVICE_DATA | 58              | 1              | 1            |
| climatezone        | climate zone                             | uint8 (&gt;=0&lt;=254)       |         | true      | DEVICE_DATA | 59              | 1              | 1            |
| collector1area     | collector 1 area                         | uint16 (&gt;=0&lt;=3199)     | m²      | true      | DEVICE_DATA | 60              | 1              | 1/10         |
| collector1type     | collector 1 type                         | enum [flat\|vacuum]          |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| collector2area     | collector 2 area                         | uint16 (&gt;=0&lt;=3199)     | m²      | true      | DEVICE_DATA | 62              | 1              | 1/10         |
| collector2type     | collector 2 type                         | enum [flat\|vacuum]          |         | true      | DEVICE_DATA | 63              | 1              | 1            |
| cylpriority        | cylinder priority                        | enum [cyl 1\|cyl 2]          |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| heatcntflowtemp    | heat counter flow temperature            | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 65              | 1              | 1/10         |
| heatcntrettemp     | heat counter return temperature          | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 66              | 1              | 1/10         |
| heatcnt            | heat counter impulses                    | uint8 (&gt;=0&lt;=254)       |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| swapflowtemp       | swap flow temperature (TS14)             | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| swaprettemp        | swap return temperature (TS15)           | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| heatassiston       | heat assistance on                       | int8 (&gt;=-12&lt;=12)       | K       | true      | DEVICE_DATA | 70              | 1              | 1/10         |
| heatassistoff      | heat assistance off                      | int8 (&gt;=-12&lt;=12)       | K       | true      | DEVICE_DATA | 71              | 1              | 1/10         |

### SM100, MS100

| shortname          | fullname                                 | type                         | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | ---------------------------------------- | ---------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| collectortemp      | collector temperature (TS1)              | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| cylbottomtemp      | cylinder bottom temperature (TS2)        | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| solarpump          | pump (PS1)                               | boolean                      |         | false     | DEVICE_DATA | 2               | 1              | 1            |
| pumpworktime       | pump working time                        | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 3               | 2              | 1            |
| cylmaxtemp         | maximum cylinder temperature             | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| collectorshutdown  | collector shutdown                       | boolean                      |         | false     | DEVICE_DATA | 6               | 1              | 1            |
| cylheated          | cyl heated                               | boolean                      |         | false     | DEVICE_DATA | 7               | 1              | 1            |
| solarpumpmod       | pump modulation (PS1)                    | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 8               | 1              | 1            |
| pumpminmod         | minimum pump modulation                  | uint8 (&gt;=0&lt;=100)       | %       | true      | DEVICE_DATA | 9               | 1              | 5            |
| turnondiff         | pump turn on difference                  | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 10              | 1              | 1/10         |
| turnoffdiff        | pump turn off difference                 | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 11              | 1              | 1/10         |
| collector2temp     | collector 2 temperature (TS7)            | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 20              | 1              | 1/10         |
| cylmiddletemp      | cylinder middle temperature (TS3)        | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 17              | 1              | 1/10         |
| retheatassist      | return temperature heat assistance (TS4) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 18              | 1              | 1/10         |
| ts8                | (TS8)                                    | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 21              | 1              | 1/10         |
| ts16               | (TS16)                                   | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 22              | 1              | 1/10         |
| heatassistvalve    | heat assistance valve (M1)               | boolean                      |         | false     | DEVICE_DATA | 19              | 1              | 1            |
| heatassistpower    | heat assistance valve power (M1)         | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 23              | 1              | 1            |
| solarpump2         | pump 2 (PS4)                             | boolean                      |         | false     | DEVICE_DATA | 24              | 1              | 1            |
| solarpump2mod      | pump 2 modulation (PS4)                  | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 25              | 1              | 1            |
| cyl2bottomtemp     | second cylinder bottom temperature (TS5) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 26              | 1              | 1/10         |
| cyl3bottomtemp     | third cylinder bottom temperature (TS11) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 27              | 1              | 1/10         |
| cyltoptemp         | cylinder top temperature (TS10)          | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 28              | 1              | 1/10         |
| heatexchangertemp  | heat exchanger temperature (TS6)         | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 29              | 1              | 1/10         |
| cylpumpmod         | cylinder pump modulation (PS5)           | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 30              | 1              | 1            |
| valvestatus        | valve status                             | boolean                      |         | false     | DEVICE_DATA | 31              | 1              | 1            |
| vs1status          | valve status VS1                         | boolean                      |         | false     | DEVICE_DATA | 32              | 1              | 1            |
| vs3status          | valve status VS3                         | boolean                      |         | false     | DEVICE_DATA | 33              | 1              | 1            |
| transferpump       | transfer pump                            | boolean                      |         | false     | DEVICE_DATA | 34              | 1              | 1            |
| transferpumpmod    | transfer pump modulation                 | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 35              | 1              | 1            |
| collectormaxtemp   | maximum collector temperature            | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 36              | 1              | 1            |
| collectormintemp   | minimum collector temperature            | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 37              | 1              | 1            |
| energylasthour     | energy last hour                         | uint24 (&gt;=0&lt;=1677721)  | Wh      | false     | DEVICE_DATA | 13              | 2              | 1/10         |
| energytoday        | total energy today                       | uint24 (&gt;=0&lt;=16777214) | Wh      | false     | DEVICE_DATA | 38              | 2              | 1            |
| energytotal        | total energy                             | uint24 (&gt;=0&lt;=1677721)  | kWh     | false     | DEVICE_DATA | 40              | 2              | 1/10         |
| pump2worktime      | pump 2 working time                      | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 42              | 2              | 1            |
| m1worktime         | differential control working time        | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 44              | 2              | 1            |
| heattransfersystem | heattransfer system                      | boolean                      |         | true      | DEVICE_DATA | 46              | 1              | 1            |
| externalcyl        | external cylinder                        | boolean                      |         | true      | DEVICE_DATA | 47              | 1              | 1            |
| thermaldisinfect   | thermal disinfection                     | boolean                      |         | true      | DEVICE_DATA | 48              | 1              | 1            |
| heatmetering       | heatmetering                             | boolean                      |         | true      | DEVICE_DATA | 49              | 1              | 1            |
| activated          | activated                                | boolean                      |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| solarpumpmode      | solar pump mode                          | enum [constant\|pwm\|analog] |         | true      | DEVICE_DATA | 51              | 1              | 1            |
| solarpumpkick      | solar pump kick                          | boolean                      |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| plainwatermode     | plain water mode                         | boolean                      |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| doublematchflow    | doublematchflow                          | boolean                      |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| pump2minmod        | minimum pump 2 modulation                | uint8 (&gt;=0&lt;=100)       | %       | true      | DEVICE_DATA | 55              | 1              | 1            |
| turnondiff2        | pump 2 turn on difference                | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| turnoffdiff2       | pump 2 turn off difference               | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| pump2kick          | pump kick 2                              | boolean                      |         | true      | DEVICE_DATA | 58              | 1              | 1            |
| climatezone        | climate zone                             | uint8 (&gt;=0&lt;=254)       |         | true      | DEVICE_DATA | 59              | 1              | 1            |
| collector1area     | collector 1 area                         | uint16 (&gt;=0&lt;=3199)     | m²      | true      | DEVICE_DATA | 60              | 1              | 1/10         |
| collector1type     | collector 1 type                         | enum [flat\|vacuum]          |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| collector2area     | collector 2 area                         | uint16 (&gt;=0&lt;=3199)     | m²      | true      | DEVICE_DATA | 62              | 1              | 1/10         |
| collector2type     | collector 2 type                         | enum [flat\|vacuum]          |         | true      | DEVICE_DATA | 63              | 1              | 1            |
| cylpriority        | cylinder priority                        | enum [cyl 1\|cyl 2]          |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| heatcntflowtemp    | heat counter flow temperature            | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 65              | 1              | 1/10         |
| heatcntrettemp     | heat counter return temperature          | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 66              | 1              | 1/10         |
| heatcnt            | heat counter impulses                    | uint8 (&gt;=0&lt;=254)       |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| swapflowtemp       | swap flow temperature (TS14)             | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| swaprettemp        | swap return temperature (TS15)           | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| heatassiston       | heat assistance on                       | int8 (&gt;=-12&lt;=12)       | K       | true      | DEVICE_DATA | 70              | 1              | 1/10         |
| heatassistoff      | heat assistance off                      | int8 (&gt;=-12&lt;=12)       | K       | true      | DEVICE_DATA | 71              | 1              | 1/10         |

### SM200, MS200

| shortname          | fullname                                 | type                         | uom     | writeable | tag type    | register offset | register count | scale factor |
| ------------------ | ---------------------------------------- | ---------------------------- | ------- | --------- | ----------- | --------------- | -------------- | ------------ |
| collectortemp      | collector temperature (TS1)              | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| cylbottomtemp      | cylinder bottom temperature (TS2)        | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| solarpump          | pump (PS1)                               | boolean                      |         | false     | DEVICE_DATA | 2               | 1              | 1            |
| pumpworktime       | pump working time                        | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 3               | 2              | 1            |
| cylmaxtemp         | maximum cylinder temperature             | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 5               | 1              | 1            |
| collectorshutdown  | collector shutdown                       | boolean                      |         | false     | DEVICE_DATA | 6               | 1              | 1            |
| cylheated          | cyl heated                               | boolean                      |         | false     | DEVICE_DATA | 7               | 1              | 1            |
| solarpumpmod       | pump modulation (PS1)                    | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 8               | 1              | 1            |
| pumpminmod         | minimum pump modulation                  | uint8 (&gt;=0&lt;=100)       | %       | true      | DEVICE_DATA | 9               | 1              | 5            |
| turnondiff         | pump turn on difference                  | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 10              | 1              | 1/10         |
| turnoffdiff        | pump turn off difference                 | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 11              | 1              | 1/10         |
| collector2temp     | collector 2 temperature (TS7)            | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 20              | 1              | 1/10         |
| cylmiddletemp      | cylinder middle temperature (TS3)        | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 17              | 1              | 1/10         |
| retheatassist      | return temperature heat assistance (TS4) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 18              | 1              | 1/10         |
| ts8                | (TS8)                                    | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 21              | 1              | 1/10         |
| ts16               | (TS16)                                   | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 22              | 1              | 1/10         |
| heatassistvalve    | heat assistance valve (M1)               | boolean                      |         | false     | DEVICE_DATA | 19              | 1              | 1            |
| heatassistpower    | heat assistance valve power (M1)         | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 23              | 1              | 1            |
| solarpump2         | pump 2 (PS4)                             | boolean                      |         | false     | DEVICE_DATA | 24              | 1              | 1            |
| solarpump2mod      | pump 2 modulation (PS4)                  | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 25              | 1              | 1            |
| cyl2bottomtemp     | second cylinder bottom temperature (TS5) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 26              | 1              | 1/10         |
| cyl3bottomtemp     | third cylinder bottom temperature (TS11) | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 27              | 1              | 1/10         |
| cyltoptemp         | cylinder top temperature (TS10)          | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 28              | 1              | 1/10         |
| heatexchangertemp  | heat exchanger temperature (TS6)         | int16 (&gt;=-3199&lt;=3199)  | C       | false     | DEVICE_DATA | 29              | 1              | 1/10         |
| cylpumpmod         | cylinder pump modulation (PS5)           | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 30              | 1              | 1            |
| valvestatus        | valve status                             | boolean                      |         | false     | DEVICE_DATA | 31              | 1              | 1            |
| vs1status          | valve status VS1                         | boolean                      |         | false     | DEVICE_DATA | 32              | 1              | 1            |
| vs3status          | valve status VS3                         | boolean                      |         | false     | DEVICE_DATA | 33              | 1              | 1            |
| transferpump       | transfer pump                            | boolean                      |         | false     | DEVICE_DATA | 34              | 1              | 1            |
| transferpumpmod    | transfer pump modulation                 | uint8 (&gt;=0&lt;=100)       | %       | false     | DEVICE_DATA | 35              | 1              | 1            |
| collectormaxtemp   | maximum collector temperature            | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 36              | 1              | 1            |
| collectormintemp   | minimum collector temperature            | uint8 (&gt;=0&lt;=254)       | C       | true      | DEVICE_DATA | 37              | 1              | 1            |
| energylasthour     | energy last hour                         | uint24 (&gt;=0&lt;=1677721)  | Wh      | false     | DEVICE_DATA | 13              | 2              | 1/10         |
| energytoday        | total energy today                       | uint24 (&gt;=0&lt;=16777214) | Wh      | false     | DEVICE_DATA | 38              | 2              | 1            |
| energytotal        | total energy                             | uint24 (&gt;=0&lt;=1677721)  | kWh     | false     | DEVICE_DATA | 40              | 2              | 1/10         |
| pump2worktime      | pump 2 working time                      | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 42              | 2              | 1            |
| m1worktime         | differential control working time        | time (&gt;=0&lt;=16777214)   | minutes | false     | DEVICE_DATA | 44              | 2              | 1            |
| heattransfersystem | heattransfer system                      | boolean                      |         | true      | DEVICE_DATA | 46              | 1              | 1            |
| externalcyl        | external cylinder                        | boolean                      |         | true      | DEVICE_DATA | 47              | 1              | 1            |
| thermaldisinfect   | thermal disinfection                     | boolean                      |         | true      | DEVICE_DATA | 48              | 1              | 1            |
| heatmetering       | heatmetering                             | boolean                      |         | true      | DEVICE_DATA | 49              | 1              | 1            |
| activated          | activated                                | boolean                      |         | true      | DEVICE_DATA | 50              | 1              | 1            |
| solarpumpmode      | solar pump mode                          | enum [constant\|pwm\|analog] |         | true      | DEVICE_DATA | 51              | 1              | 1            |
| solarpumpkick      | solar pump kick                          | boolean                      |         | true      | DEVICE_DATA | 52              | 1              | 1            |
| plainwatermode     | plain water mode                         | boolean                      |         | true      | DEVICE_DATA | 53              | 1              | 1            |
| doublematchflow    | doublematchflow                          | boolean                      |         | true      | DEVICE_DATA | 54              | 1              | 1            |
| pump2minmod        | minimum pump 2 modulation                | uint8 (&gt;=0&lt;=100)       | %       | true      | DEVICE_DATA | 55              | 1              | 1            |
| turnondiff2        | pump 2 turn on difference                | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 56              | 1              | 1/10         |
| turnoffdiff2       | pump 2 turn off difference               | uint8 (&gt;=0&lt;=25)        | C       | true      | DEVICE_DATA | 57              | 1              | 1/10         |
| pump2kick          | pump kick 2                              | boolean                      |         | true      | DEVICE_DATA | 58              | 1              | 1            |
| climatezone        | climate zone                             | uint8 (&gt;=0&lt;=254)       |         | true      | DEVICE_DATA | 59              | 1              | 1            |
| collector1area     | collector 1 area                         | uint16 (&gt;=0&lt;=3199)     | m²      | true      | DEVICE_DATA | 60              | 1              | 1/10         |
| collector1type     | collector 1 type                         | enum [flat\|vacuum]          |         | true      | DEVICE_DATA | 61              | 1              | 1            |
| collector2area     | collector 2 area                         | uint16 (&gt;=0&lt;=3199)     | m²      | true      | DEVICE_DATA | 62              | 1              | 1/10         |
| collector2type     | collector 2 type                         | enum [flat\|vacuum]          |         | true      | DEVICE_DATA | 63              | 1              | 1            |
| cylpriority        | cylinder priority                        | enum [cyl 1\|cyl 2]          |         | true      | DEVICE_DATA | 64              | 1              | 1            |
| heatcntflowtemp    | heat counter flow temperature            | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 65              | 1              | 1/10         |
| heatcntrettemp     | heat counter return temperature          | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 66              | 1              | 1/10         |
| heatcnt            | heat counter impulses                    | uint8 (&gt;=0&lt;=254)       |         | false     | DEVICE_DATA | 67              | 1              | 1            |
| swapflowtemp       | swap flow temperature (TS14)             | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 68              | 1              | 1/10         |
| swaprettemp        | swap return temperature (TS15)           | uint16 (&gt;=0&lt;=3199)     | C       | false     | DEVICE_DATA | 69              | 1              | 1/10         |
| heatassiston       | heat assistance on                       | int8 (&gt;=-12&lt;=12)       | K       | true      | DEVICE_DATA | 70              | 1              | 1/10         |
| heatassistoff      | heat assistance off                      | int8 (&gt;=-12&lt;=12)       | K       | true      | DEVICE_DATA | 71              | 1              | 1/10         |

## Devices of type _heatpump_

### HP Module

| shortname      | fullname                                                     | type                                                                                                                          | uom    | writeable | tag type    | register offset | register count | scale factor |
| -------------- | ------------------------------------------------------------ | ----------------------------------------------------------------------------------------------------------------------------- | ------ | --------- | ----------- | --------------- | -------------- | ------------ |
| airhumidity    | relative air humidity                                        | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 0               | 1              | 1            |
| dewtemperature | dew point temperature                                        | uint8 (&gt;=0&lt;=254)                                                                                                        | C      | false     | DEVICE_DATA | 1               | 1              | 1            |
| curflowtemp    | current flow temperature                                     | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 2               | 1              | 1/10         |
| rettemp        | return temperature                                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 3               | 1              | 1/10         |
| sysrettemp     | system return temperature                                    | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 4               | 1              | 1/10         |
| hpta4          | drain pan temp (TA4)                                         | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 5               | 1              | 1/10         |
| hptr1          | compressor temperature (TR1)                                 | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 6               | 1              | 1/10         |
| hptr3          | refrigerant temperature liquid side (condenser output) (TR3) | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| hptr4          | evaporator inlet temperature (TR4)                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| hptr5          | compressor inlet temperature (TR5)                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| hptr6          | compressor outlet temperature (TR6)                          | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| hptl2          | air inlet temperature (TL2)                                  | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| hppl1          | low pressure side temperature (PL1)                          | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| hpph1          | high pressure side temperature (PH1)                         | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| heatingpumpmod | heating pump modulation                                      | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 14              | 1              | 1            |
| hpcompspd      | compressor speed                                             | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 15              | 1              | 1            |
| hybridstrategy | hybrid control strategy                                      | enum [cost optimized\|co2 optimized\|outside temperature alt.\|outside temperature parallel\|heatpump preferred\|boiler only] |        | true      | DEVICE_DATA | 16              | 1              | 1            |
| lownoisemode   | low noise mode                                               | enum [off\|reduced output\|switch off hp\|perm. reduced]                                                                      |        | true      | DEVICE_DATA | 17              | 1              | 1            |
| lownoisestart  | low noise starttime                                          | uint8 (&gt;=0&lt;=23)                                                                                                         | hours  | true      | DEVICE_DATA | 18              | 1              | 1            |
| lownoisestop   | low noise stoptime                                           | uint8 (&gt;=0&lt;=23)                                                                                                         | hours  | true      | DEVICE_DATA | 19              | 1              | 1            |
| dhw.hybriddhw  | hybrid DHW                                                   | enum [eco\|high comfort]                                                                                                      |        | true      | DHW         | 0               | 1              | 1            |
| energypricegas | energy price gas                                             | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 20              | 1              | 1            |
| energypriceel  | energy price electric                                        | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 21              | 1              | 1            |
| energyfeedpv   | feed in PV                                                   | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 22              | 1              | 1            |
| switchovertemp | outside switchover temperature                               | int8 (&gt;=-126&lt;=126)                                                                                                      | C      | true      | DEVICE_DATA | 23              | 1              | 1            |
| airpurgemode   | air purge mode                                               | boolean                                                                                                                       |        | true      | DEVICE_DATA | 24              | 1              | 1            |
| heatpumpoutput | heatpump output                                              | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | true      | DEVICE_DATA | 25              | 1              | 1            |
| coolingcircuit | cooling circuit                                              | boolean                                                                                                                       |        | true      | DEVICE_DATA | 26              | 1              | 1            |
| compstartmod   | compressor start modulation                                  | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | true      | DEVICE_DATA | 27              | 1              | 1            |
| heatdrainpan   | heat drain pan                                               | boolean                                                                                                                       |        | true      | DEVICE_DATA | 28              | 1              | 1            |
| heatcable      | heating cable                                                | boolean                                                                                                                       |        | true      | DEVICE_DATA | 29              | 1              | 1            |
| nrgtotal       | total energy                                                 | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 30              | 2              | 1/100        |
| dhw.nrg        | energy                                                       | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DHW         | 1               | 2              | 1/100        |
| nrgheat        | energy heating                                               | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 32              | 2              | 1/100        |
| metertotal     | meter total                                                  | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 34              | 2              | 1/100        |
| metercomp      | meter compressor                                             | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 36              | 2              | 1/100        |
| metereheat     | meter e-heater                                               | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 38              | 2              | 1/100        |
| meterheat      | meter heating                                                | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 40              | 2              | 1/100        |
| dhw.meter      | meter                                                        | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DHW         | 3               | 2              | 1/100        |
| heatingstarts  | heating control starts                                       | uint24 (&gt;=0&lt;=16777214)                                                                                                  |        | false     | DEVICE_DATA | 42              | 2              | 1            |
| dhw.startshp   | starts hp                                                    | uint24 (&gt;=0&lt;=16777214)                                                                                                  |        | false     | DHW         | 5               | 2              | 1            |
| fuelheat       | fuel consumption heating                                     | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 44              | 2              | 1/10         |
| dhw.fueldhw    | fuel consumption                                             | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 7               | 2              | 1/10         |
| elheat         | el. consumption heating                                      | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 46              | 2              | 1/10         |
| dhw.eldhw      | el. consumption                                              | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 9               | 2              | 1/10         |
| elgenheat      | el. generation heating                                       | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 48              | 2              | 1/10         |
| dhw.elgendhw   | el generation                                                | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 11              | 2              | 1/10         |

### Hybrid Manager HM200

| shortname      | fullname                                                     | type                                                                                                                          | uom    | writeable | tag type    | register offset | register count | scale factor |
| -------------- | ------------------------------------------------------------ | ----------------------------------------------------------------------------------------------------------------------------- | ------ | --------- | ----------- | --------------- | -------------- | ------------ |
| airhumidity    | relative air humidity                                        | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 0               | 1              | 1            |
| dewtemperature | dew point temperature                                        | uint8 (&gt;=0&lt;=254)                                                                                                        | C      | false     | DEVICE_DATA | 1               | 1              | 1            |
| curflowtemp    | current flow temperature                                     | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 2               | 1              | 1/10         |
| rettemp        | return temperature                                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 3               | 1              | 1/10         |
| sysrettemp     | system return temperature                                    | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 4               | 1              | 1/10         |
| hpta4          | drain pan temp (TA4)                                         | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 5               | 1              | 1/10         |
| hptr1          | compressor temperature (TR1)                                 | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 6               | 1              | 1/10         |
| hptr3          | refrigerant temperature liquid side (condenser output) (TR3) | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| hptr4          | evaporator inlet temperature (TR4)                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| hptr5          | compressor inlet temperature (TR5)                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| hptr6          | compressor outlet temperature (TR6)                          | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| hptl2          | air inlet temperature (TL2)                                  | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| hppl1          | low pressure side temperature (PL1)                          | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| hpph1          | high pressure side temperature (PH1)                         | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| heatingpumpmod | heating pump modulation                                      | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 14              | 1              | 1            |
| hpcompspd      | compressor speed                                             | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 15              | 1              | 1            |
| hybridstrategy | hybrid control strategy                                      | enum [cost optimized\|co2 optimized\|outside temperature alt.\|outside temperature parallel\|heatpump preferred\|boiler only] |        | true      | DEVICE_DATA | 16              | 1              | 1            |
| lownoisemode   | low noise mode                                               | enum [off\|reduced output\|switch off hp\|perm. reduced]                                                                      |        | true      | DEVICE_DATA | 17              | 1              | 1            |
| lownoisestart  | low noise starttime                                          | uint8 (&gt;=0&lt;=23)                                                                                                         | hours  | true      | DEVICE_DATA | 18              | 1              | 1            |
| lownoisestop   | low noise stoptime                                           | uint8 (&gt;=0&lt;=23)                                                                                                         | hours  | true      | DEVICE_DATA | 19              | 1              | 1            |
| dhw.hybriddhw  | hybrid DHW                                                   | enum [eco\|high comfort]                                                                                                      |        | true      | DHW         | 0               | 1              | 1            |
| energypricegas | energy price gas                                             | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 20              | 1              | 1            |
| energypriceel  | energy price electric                                        | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 21              | 1              | 1            |
| energyfeedpv   | feed in PV                                                   | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 22              | 1              | 1            |
| switchovertemp | outside switchover temperature                               | int8 (&gt;=-126&lt;=126)                                                                                                      | C      | true      | DEVICE_DATA | 23              | 1              | 1            |
| airpurgemode   | air purge mode                                               | boolean                                                                                                                       |        | true      | DEVICE_DATA | 24              | 1              | 1            |
| heatpumpoutput | heatpump output                                              | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | true      | DEVICE_DATA | 25              | 1              | 1            |
| coolingcircuit | cooling circuit                                              | boolean                                                                                                                       |        | true      | DEVICE_DATA | 26              | 1              | 1            |
| compstartmod   | compressor start modulation                                  | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | true      | DEVICE_DATA | 27              | 1              | 1            |
| heatdrainpan   | heat drain pan                                               | boolean                                                                                                                       |        | true      | DEVICE_DATA | 28              | 1              | 1            |
| heatcable      | heating cable                                                | boolean                                                                                                                       |        | true      | DEVICE_DATA | 29              | 1              | 1            |
| nrgtotal       | total energy                                                 | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 30              | 2              | 1/100        |
| dhw.nrg        | energy                                                       | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DHW         | 1               | 2              | 1/100        |
| nrgheat        | energy heating                                               | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 32              | 2              | 1/100        |
| metertotal     | meter total                                                  | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 34              | 2              | 1/100        |
| metercomp      | meter compressor                                             | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 36              | 2              | 1/100        |
| metereheat     | meter e-heater                                               | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 38              | 2              | 1/100        |
| meterheat      | meter heating                                                | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 40              | 2              | 1/100        |
| dhw.meter      | meter                                                        | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DHW         | 3               | 2              | 1/100        |
| heatingstarts  | heating control starts                                       | uint24 (&gt;=0&lt;=16777214)                                                                                                  |        | false     | DEVICE_DATA | 42              | 2              | 1            |
| dhw.startshp   | starts hp                                                    | uint24 (&gt;=0&lt;=16777214)                                                                                                  |        | false     | DHW         | 5               | 2              | 1            |
| fuelheat       | fuel consumption heating                                     | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 44              | 2              | 1/10         |
| dhw.fueldhw    | fuel consumption                                             | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 7               | 2              | 1/10         |
| elheat         | el. consumption heating                                      | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 46              | 2              | 1/10         |
| dhw.eldhw      | el. consumption                                              | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 9               | 2              | 1/10         |
| elgenheat      | el. generation heating                                       | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 48              | 2              | 1/10         |
| dhw.elgendhw   | el generation                                                | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 11              | 2              | 1/10         |

### CSH5800iG

| shortname      | fullname                                                     | type                                                                                                                          | uom    | writeable | tag type    | register offset | register count | scale factor |
| -------------- | ------------------------------------------------------------ | ----------------------------------------------------------------------------------------------------------------------------- | ------ | --------- | ----------- | --------------- | -------------- | ------------ |
| airhumidity    | relative air humidity                                        | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 0               | 1              | 1            |
| dewtemperature | dew point temperature                                        | uint8 (&gt;=0&lt;=254)                                                                                                        | C      | false     | DEVICE_DATA | 1               | 1              | 1            |
| curflowtemp    | current flow temperature                                     | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 2               | 1              | 1/10         |
| rettemp        | return temperature                                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 3               | 1              | 1/10         |
| sysrettemp     | system return temperature                                    | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 4               | 1              | 1/10         |
| hpta4          | drain pan temp (TA4)                                         | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 5               | 1              | 1/10         |
| hptr1          | compressor temperature (TR1)                                 | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 6               | 1              | 1/10         |
| hptr3          | refrigerant temperature liquid side (condenser output) (TR3) | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 7               | 1              | 1/10         |
| hptr4          | evaporator inlet temperature (TR4)                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 8               | 1              | 1/10         |
| hptr5          | compressor inlet temperature (TR5)                           | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 9               | 1              | 1/10         |
| hptr6          | compressor outlet temperature (TR6)                          | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 10              | 1              | 1/10         |
| hptl2          | air inlet temperature (TL2)                                  | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 11              | 1              | 1/10         |
| hppl1          | low pressure side temperature (PL1)                          | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 12              | 1              | 1/10         |
| hpph1          | high pressure side temperature (PH1)                         | int16 (&gt;=-3199&lt;=3199)                                                                                                   | C      | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| heatingpumpmod | heating pump modulation                                      | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 14              | 1              | 1            |
| hpcompspd      | compressor speed                                             | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | false     | DEVICE_DATA | 15              | 1              | 1            |
| hybridstrategy | hybrid control strategy                                      | enum [cost optimized\|co2 optimized\|outside temperature alt.\|outside temperature parallel\|heatpump preferred\|boiler only] |        | true      | DEVICE_DATA | 16              | 1              | 1            |
| lownoisemode   | low noise mode                                               | enum [off\|reduced output\|switch off hp\|perm. reduced]                                                                      |        | true      | DEVICE_DATA | 17              | 1              | 1            |
| lownoisestart  | low noise starttime                                          | uint8 (&gt;=0&lt;=23)                                                                                                         | hours  | true      | DEVICE_DATA | 18              | 1              | 1            |
| lownoisestop   | low noise stoptime                                           | uint8 (&gt;=0&lt;=23)                                                                                                         | hours  | true      | DEVICE_DATA | 19              | 1              | 1            |
| dhw.hybriddhw  | hybrid DHW                                                   | enum [eco\|high comfort]                                                                                                      |        | true      | DHW         | 0               | 1              | 1            |
| energypricegas | energy price gas                                             | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 20              | 1              | 1            |
| energypriceel  | energy price electric                                        | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 21              | 1              | 1            |
| energyfeedpv   | feed in PV                                                   | uint8 (&gt;=0&lt;=254)                                                                                                        | ct/kWh | true      | DEVICE_DATA | 22              | 1              | 1            |
| switchovertemp | outside switchover temperature                               | int8 (&gt;=-126&lt;=126)                                                                                                      | C      | true      | DEVICE_DATA | 23              | 1              | 1            |
| airpurgemode   | air purge mode                                               | boolean                                                                                                                       |        | true      | DEVICE_DATA | 24              | 1              | 1            |
| heatpumpoutput | heatpump output                                              | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | true      | DEVICE_DATA | 25              | 1              | 1            |
| coolingcircuit | cooling circuit                                              | boolean                                                                                                                       |        | true      | DEVICE_DATA | 26              | 1              | 1            |
| compstartmod   | compressor start modulation                                  | uint8 (&gt;=0&lt;=100)                                                                                                        | %      | true      | DEVICE_DATA | 27              | 1              | 1            |
| heatdrainpan   | heat drain pan                                               | boolean                                                                                                                       |        | true      | DEVICE_DATA | 28              | 1              | 1            |
| heatcable      | heating cable                                                | boolean                                                                                                                       |        | true      | DEVICE_DATA | 29              | 1              | 1            |
| nrgtotal       | total energy                                                 | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 30              | 2              | 1/100        |
| dhw.nrg        | energy                                                       | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DHW         | 1               | 2              | 1/100        |
| nrgheat        | energy heating                                               | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 32              | 2              | 1/100        |
| metertotal     | meter total                                                  | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 34              | 2              | 1/100        |
| metercomp      | meter compressor                                             | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 36              | 2              | 1/100        |
| metereheat     | meter e-heater                                               | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 38              | 2              | 1/100        |
| meterheat      | meter heating                                                | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DEVICE_DATA | 40              | 2              | 1/100        |
| dhw.meter      | meter                                                        | uint24 (&gt;=0&lt;=167772)                                                                                                    | kWh    | false     | DHW         | 3               | 2              | 1/100        |
| heatingstarts  | heating control starts                                       | uint24 (&gt;=0&lt;=16777214)                                                                                                  |        | false     | DEVICE_DATA | 42              | 2              | 1            |
| dhw.startshp   | starts hp                                                    | uint24 (&gt;=0&lt;=16777214)                                                                                                  |        | false     | DHW         | 5               | 2              | 1            |
| fuelheat       | fuel consumption heating                                     | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 44              | 2              | 1/10         |
| dhw.fueldhw    | fuel consumption                                             | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 7               | 2              | 1/10         |
| elheat         | el. consumption heating                                      | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 46              | 2              | 1/10         |
| dhw.eldhw      | el. consumption                                              | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 9               | 2              | 1/10         |
| elgenheat      | el. generation heating                                       | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DEVICE_DATA | 48              | 2              | 1/10         |
| dhw.elgendhw   | el generation                                                | uint32 (&gt;=0&lt;=1677721)                                                                                                   | kWh    | false     | DHW         | 11              | 2              | 1/10         |

## Devices of type _switch_

### WM10

| shortname  | fullname               | type                     | uom | writeable | tag type    | register offset | register count | scale factor |
| ---------- | ---------------------- | ------------------------ | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| activated  | activated              | boolean                  |     | false     | DEVICE_DATA | 0               | 1              | 1            |
| flowtemphc | flow temperature (TC1) | uint16 (&gt;=0&lt;=3199) | C   | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| status     | status                 | int8 (&gt;=-126&lt;=126) |     | false     | DEVICE_DATA | 2               | 1              | 1            |

## Devices of type _controller_

### Rego 3000

| shortname | fullname  | type   | uom | writeable | tag type    | register offset | register count | scale factor |
| --------- | --------- | ------ | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| datetime  | date/time | string |     | false     | DEVICE_DATA | 0               | 13             | 1            |

## Devices of type _connect_

### MX400

| shortname           | fullname                  | type                                                                                                                                                                                                                                | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------------- | ------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| datetime            | date/time                 | string                                                                                                                                                                                                                              |     | false     | DEVICE_DATA | 0               | 13             | 1            |
| outdoortemp         | outside temperature       | int16 (&gt;=-3199&lt;=3199)                                                                                                                                                                                                         | C   | false     | DEVICE_DATA | 13              | 1              | 1/10         |
| src1.currtemp       | current room temperature  | int16 (&gt;=-3199&lt;=3199)                                                                                                                                                                                                         | C   | false     | SRC         | 0               | 1              | 1/10         |
| src1.airhumidity    | relative air humidity     | int8 (&gt;=-100&lt;=100)                                                                                                                                                                                                            | %   | false     | SRC         | 1               | 1              | 1            |
| src1.dewtemperature | dew point temperature     | int16 (&gt;=-3199&lt;=3199)                                                                                                                                                                                                         | C   | false     | SRC         | 2               | 1              | 1/10         |
| src1.seltemp        | selected room temperature | uint8 (&gt;=5&lt;=30)                                                                                                                                                                                                               | C   | true      | SRC         | 3               | 1              | 1/2          |
| src1.mode           | operating mode            | enum [off\|manual\|auto]                                                                                                                                                                                                            |     | true      | SRC         | 4               | 1              | 1            |
| src1.name           | name                      | string                                                                                                                                                                                                                              |     | true      | SRC         | 5               | 26             | 1            |
| src1.childlock      | child lock                | boolean                                                                                                                                                                                                                             |     | true      | SRC         | 31              | 1              | 1            |
| src1.icon           | icon                      | enum [none\|mdi:chef-hat\|mdi:sofa-single-outline\|mdi:bowl-mix-outline\|mdi:bed-single-outline\|mdi:bed-double-outline\|mdi:teddy-bear\|mdi:shower\|mdi:laptop\|mdi:door\|mdi:palette-outline\|mdi:washing-machine\|mdi:bookshelf] |     | true      | SRC         | 32              | 1              | 1            |

## Devices of type _alert_

### EM10

| shortname   | fullname             | type                   | uom | writeable | tag type    | register offset | register count | scale factor |
| ----------- | -------------------- | ---------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| setflowtemp | set flow temperature | uint8 (&gt;=0&lt;=254) | C   | false     | DEVICE_DATA | 0               | 1              | 1            |
| setburnpow  | burner set power     | uint8 (&gt;=0&lt;=100) | %   | false     | DEVICE_DATA | 1               | 1              | 1            |

## Devices of type _extension_

### EM10, EM100

| shortname  | fullname                           | type                        | uom | writeable | tag type    | register offset | register count | scale factor |
| ---------- | ---------------------------------- | --------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| flowtempvf | flow temperature in header (T0/Vf) | int16 (&gt;=-3199&lt;=3199) | C   | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| input      | input                              | uint8 (&gt;=0&lt;=25)       | V   | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| outpow     | output IO1                         | uint8 (&gt;=0&lt;=100)      | %   | false     | DEVICE_DATA | 2               | 1              | 1            |
| setpower   | request power                      | uint8 (&gt;=0&lt;=100)      | %   | false     | DEVICE_DATA | 3               | 1              | 1            |
| setpoint   | set temp.                          | uint8 (&gt;=0&lt;=254)      | C   | false     | DEVICE_DATA | 4               | 1              | 1            |
| minv       | min volt.                          | uint8 (&gt;=0&lt;=25)       | V   | true      | DEVICE_DATA | 5               | 1              | 1/10         |
| maxv       | max volt.                          | uint8 (&gt;=0&lt;=25)       | V   | true      | DEVICE_DATA | 6               | 1              | 1/10         |
| mint       | min temp.                          | uint8 (&gt;=0&lt;=254)      | C   | true      | DEVICE_DATA | 7               | 1              | 1            |
| maxt       | max temp.                          | uint8 (&gt;=0&lt;=254)      | C   | true      | DEVICE_DATA | 8               | 1              | 1            |
| mode       | operating mode                     | uint8 (&gt;=0&lt;=254)      |     | false     | DEVICE_DATA | 9               | 1              | 1            |

### T1RF

| shortname  | fullname                           | type                        | uom | writeable | tag type    | register offset | register count | scale factor |
| ---------- | ---------------------------------- | --------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| flowtempvf | flow temperature in header (T0/Vf) | int16 (&gt;=-3199&lt;=3199) | C   | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| input      | input                              | uint8 (&gt;=0&lt;=25)       | V   | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| outpow     | output IO1                         | uint8 (&gt;=0&lt;=100)      | %   | false     | DEVICE_DATA | 2               | 1              | 1            |
| setpower   | request power                      | uint8 (&gt;=0&lt;=100)      | %   | false     | DEVICE_DATA | 3               | 1              | 1            |
| setpoint   | set temp.                          | uint8 (&gt;=0&lt;=254)      | C   | false     | DEVICE_DATA | 4               | 1              | 1            |
| minv       | min volt.                          | uint8 (&gt;=0&lt;=25)       | V   | true      | DEVICE_DATA | 5               | 1              | 1/10         |
| maxv       | max volt.                          | uint8 (&gt;=0&lt;=25)       | V   | true      | DEVICE_DATA | 6               | 1              | 1/10         |
| mint       | min temp.                          | uint8 (&gt;=0&lt;=254)      | C   | true      | DEVICE_DATA | 7               | 1              | 1            |
| maxt       | max temp.                          | uint8 (&gt;=0&lt;=254)      | C   | true      | DEVICE_DATA | 8               | 1              | 1            |
| mode       | operating mode                     | uint8 (&gt;=0&lt;=254)      |     | false     | DEVICE_DATA | 9               | 1              | 1            |

## Devices of type _heatsource_

### AM200

| shortname           | fullname                          | type                             | uom     | writeable | tag type | register offset | register count | scale factor |
| ------------------- | --------------------------------- | -------------------------------- | ------- | --------- | -------- | --------------- | -------------- | ------------ |
| ahs1.sysflowtemp    | system flow temperature           | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 0               | 1              | 1/10         |
| ahs1.sysrettemp     | system return temperature         | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 1               | 1              | 1/10         |
| ahs1.altflowtemp    | alternative hs flow temperature   | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 2               | 1              | 1/10         |
| ahs1.altrettemp     | alternative hs return temperature | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 3               | 1              | 1/10         |
| ahs1.cyltoptemp     | cylinder top temperature          | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 4               | 1              | 1/10         |
| ahs1.cylcentertemp  | cylinder center temperature       | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 5               | 1              | 1/10         |
| ahs1.cylbottomtemp  | cylinder bottom temperature       | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 6               | 1              | 1/10         |
| ahs1.fluegastemp    | flue gas temperature              | int16 (&gt;=-3199&lt;=3199)      | C       | false     | AHS      | 7               | 1              | 1/10         |
| ahs1.valvebuffer    | buffer valve                      | uint8 (&gt;=0&lt;=100)           | %       | false     | AHS      | 8               | 1              | 1            |
| ahs1.valvereturn    | return valve                      | uint8 (&gt;=0&lt;=100)           | %       | false     | AHS      | 9               | 1              | 1            |
| ahs1.apumpmod       | alternative hs pump modulation    | uint8 (&gt;=0&lt;=100)           | %       | false     | AHS      | 10              | 1              | 1            |
| ahs1.vr2config      | vr2 configuration                 | enum [off\|bypass]               |         | true      | AHS      | 11              | 1              | 1            |
| ahs1.ahsactivated   | alternate heat source activation  | boolean                          |         | true      | AHS      | 12              | 1              | 1            |
| ahs1.apumpconfig    | primary pump config               | boolean                          |         | true      | AHS      | 13              | 1              | 1            |
| ahs1.apumpsignal    | output for pr1 pump               | enum [off\|pwm\|pwm inverse]     |         | true      | AHS      | 14              | 1              | 1            |
| ahs1.apumpmin       | min output pump pr1               | uint8 (&gt;=12&lt;=50)           | %       | true      | AHS      | 15              | 1              | 1            |
| ahs1.temprise       | ahs return temp rise              | boolean                          |         | true      | AHS      | 16              | 1              | 1            |
| ahs1.setreturntemp  | set temp return                   | uint8 (&gt;=40&lt;=75)           | C       | true      | AHS      | 17              | 1              | 1            |
| ahs1.mixruntime     | mixer run time                    | uint16 (&gt;=0&lt;=600)          | seconds | true      | AHS      | 18              | 1              | 1            |
| ahs1.setflowtemp    | set flow temperature              | uint8 (&gt;=40&lt;=75)           | C       | true      | AHS      | 19              | 1              | 1            |
| ahs1.bufbypass      | buffer bypass config              | enum [no\|mixer\|valve]          |         | true      | AHS      | 20              | 1              | 1            |
| ahs1.bufmixruntime  | bypass mixer run time             | uint16 (&gt;=0&lt;=600)          | seconds | true      | AHS      | 21              | 1              | 1            |
| ahs1.bufconfig      | dhw buffer config                 | enum [off\|monovalent\|bivalent] |         | true      | AHS      | 22              | 1              | 1            |
| ahs1.blockmode      | config htg. blocking mode         | enum [off\|auto\|blocking]       |         | true      | AHS      | 23              | 1              | 1            |
| ahs1.blockterm      | config of block terminal          | enum [n_o\|n_c]                  |         | true      | AHS      | 24              | 1              | 1            |
| ahs1.blockhyst      | hyst. for boiler block            | int8 (&gt;=0&lt;=50)             | C       | true      | AHS      | 25              | 1              | 1            |
| ahs1.releasewait    | boiler release wait time          | uint8 (&gt;=0&lt;=240)           | minutes | true      | AHS      | 26              | 1              | 1            |
| ahs1.burner         | burner                            | boolean                          |         | false     | AHS      | 27              | 1              | 1            |
| ahs1.apump          | alternative hs pump               | boolean                          |         | false     | AHS      | 28              | 1              | 1            |
| ahs1.heatrequest    | heat request                      | uint8 (&gt;=0&lt;=100)           | %       | false     | AHS      | 29              | 1              | 1            |
| ahs1.blockremain    | remaining blocktime               | uint8 (&gt;=0&lt;=254)           | minutes | false     | AHS      | 30              | 1              | 1            |
| ahs1.blockremaindhw | remaining blocktime dhw           | uint8 (&gt;=0&lt;=254)           | minutes | false     | AHS      | 31              | 1              | 1            |

## Devices of type _ventilation_

### HRV176, HRV156, 5000c, MV200

| shortname    | fullname              | type                                                                               | uom | writeable | tag type    | register offset | register count | scale factor |
| ------------ | --------------------- | ---------------------------------------------------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| outfresh     | outdoor fresh air     | int16 (&gt;=-3199&lt;=3199)                                                        | C   | false     | DEVICE_DATA | 0               | 1              | 1/10         |
| infresh      | indoor fresh air      | int16 (&gt;=-3199&lt;=3199)                                                        | C   | false     | DEVICE_DATA | 1               | 1              | 1/10         |
| outexhaust   | outdoor exhaust air   | int16 (&gt;=-3199&lt;=3199)                                                        | C   | false     | DEVICE_DATA | 2               | 1              | 1/10         |
| inexhaust    | indoor exhaust air    | int16 (&gt;=-3199&lt;=3199)                                                        | C   | false     | DEVICE_DATA | 3               | 1              | 1/10         |
| ventinspeed  | in blower speed       | uint8 (&gt;=0&lt;=100)                                                             | %   | false     | DEVICE_DATA | 4               | 1              | 1            |
| ventoutspeed | out blower speed      | uint8 (&gt;=0&lt;=100)                                                             | %   | false     | DEVICE_DATA | 5               | 1              | 1            |
| ventmode     | ventilation mode      | enum [auto\|off\|L1\|L2\|L3\|L4\|demand\|sleep\|intense\|bypass\|party\|fireplace] |     | true      | DEVICE_DATA | 6               | 1              | 1            |
| airquality   | air quality (voc)     | uint16 (&gt;=0&lt;=3199)                                                           |     | false     | DEVICE_DATA | 7               | 1              | 1            |
| airhumidity  | relative air humidity | uint8 (&gt;=0&lt;=100)                                                             | %   | false     | DEVICE_DATA | 8               | 1              | 1            |
| bypass       | bypass                | boolean                                                                            |     | true      | DEVICE_DATA | 9               | 1              | 1            |

## Devices of type _water_

### IPM

| shortname            | fullname                     | type                           | uom | writeable | tag type | register offset | register count | scale factor |
| -------------------- | ---------------------------- | ------------------------------ | --- | --------- | -------- | --------------- | -------------- | ------------ |
| dhw.seltemp          | selected temperature         | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 0               | 1              | 1            |
| dhw.temp             | current temperature          | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 1               | 1              | 1/10         |
| dhw.curtemp2         | current extern temperature   | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 2               | 1              | 1/10         |
| dhw.hydrTemp         | hydraulic header temperature | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 3               | 1              | 1/10         |
| dhw.pump             | pump                         | boolean                        |     | false     | DHW      | 4               | 1              | 1            |
| dhw.flowtempoffset   | flow temperature offset      | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 5               | 1              | 1            |
| dhw.hyston           | hysteresis on temperature    | int8 (&gt;=-126&lt;=126)       | C   | true      | DHW      | 6               | 1              | 1            |
| dhw.hystoff          | hysteresis off temperature   | int8 (&gt;=-126&lt;=126)       | C   | true      | DHW      | 7               | 1              | 1            |
| dhw.disinfectiontemp | disinfection temperature     | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 8               | 1              | 1            |
| dhw.circ             | circulation active           | boolean                        |     | true      | DHW      | 9               | 1              | 1            |
| dhw.circmode         | circulation pump mode        | enum [off\|on\|auto\|own prog] |     | true      | DHW      | 10              | 1              | 1            |

### IPM2

| shortname            | fullname                     | type                           | uom | writeable | tag type | register offset | register count | scale factor |
| -------------------- | ---------------------------- | ------------------------------ | --- | --------- | -------- | --------------- | -------------- | ------------ |
| dhw.seltemp          | selected temperature         | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 0               | 1              | 1            |
| dhw.temp             | current temperature          | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 1               | 1              | 1/10         |
| dhw.curtemp2         | current extern temperature   | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 2               | 1              | 1/10         |
| dhw.hydrTemp         | hydraulic header temperature | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 3               | 1              | 1/10         |
| dhw.pump             | pump                         | boolean                        |     | false     | DHW      | 4               | 1              | 1            |
| dhw.flowtempoffset   | flow temperature offset      | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 5               | 1              | 1            |
| dhw.hyston           | hysteresis on temperature    | int8 (&gt;=-126&lt;=126)       | C   | true      | DHW      | 6               | 1              | 1            |
| dhw.hystoff          | hysteresis off temperature   | int8 (&gt;=-126&lt;=126)       | C   | true      | DHW      | 7               | 1              | 1            |
| dhw.disinfectiontemp | disinfection temperature     | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 8               | 1              | 1            |
| dhw.circ             | circulation active           | boolean                        |     | true      | DHW      | 9               | 1              | 1            |
| dhw.circmode         | circulation pump mode        | enum [off\|on\|auto\|own prog] |     | true      | DHW      | 10              | 1              | 1            |

### MM100

| shortname            | fullname                                 | type                           | uom | writeable | tag type | register offset | register count | scale factor |
| -------------------- | ---------------------------------------- | ------------------------------ | --- | --------- | -------- | --------------- | -------------- | ------------ |
| dhw.temp             | current temperature                      | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 1               | 1              | 1/10         |
| dhw.tempstatus       | temperature switch in assigned dhw (MC1) | int8 (&gt;=-126&lt;=126)       |     | false     | DHW      | 11              | 1              | 1            |
| dhw.pump             | pump                                     | boolean                        |     | false     | DHW      | 4               | 1              | 1            |
| dhw.maxtemp          | maximum temperature                      | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 12              | 1              | 1            |
| dhw.difftemp         | start differential temperature           | int8 (&gt;=-126&lt;=126)       | C   | true      | DHW      | 13              | 1              | 1            |
| dhw.disinfectiontemp | disinfection temperature                 | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 8               | 1              | 1            |
| dhw.redtemp          | reduced temperature                      | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 14              | 1              | 1            |
| dhw.requiredtemp     | required temperature                     | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 15              | 1              | 1            |
| dhw.circ             | circulation active                       | boolean                        |     | true      | DHW      | 9               | 1              | 1            |
| dhw.circmode         | circulation pump mode                    | enum [off\|on\|auto\|own prog] |     | true      | DHW      | 10              | 1              | 1            |

### MM200

| shortname            | fullname                                 | type                           | uom | writeable | tag type | register offset | register count | scale factor |
| -------------------- | ---------------------------------------- | ------------------------------ | --- | --------- | -------- | --------------- | -------------- | ------------ |
| dhw.temp             | current temperature                      | uint16 (&gt;=0&lt;=3199)       | C   | false     | DHW      | 1               | 1              | 1/10         |
| dhw.tempstatus       | temperature switch in assigned dhw (MC1) | int8 (&gt;=-126&lt;=126)       |     | false     | DHW      | 11              | 1              | 1            |
| dhw.pump             | pump                                     | boolean                        |     | false     | DHW      | 4               | 1              | 1            |
| dhw.maxtemp          | maximum temperature                      | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 12              | 1              | 1            |
| dhw.difftemp         | start differential temperature           | int8 (&gt;=-126&lt;=126)       | C   | true      | DHW      | 13              | 1              | 1            |
| dhw.disinfectiontemp | disinfection temperature                 | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 8               | 1              | 1            |
| dhw.redtemp          | reduced temperature                      | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 14              | 1              | 1            |
| dhw.requiredtemp     | required temperature                     | uint8 (&gt;=0&lt;=254)         | C   | true      | DHW      | 15              | 1              | 1            |
| dhw.circ             | circulation active                       | boolean                        |     | true      | DHW      | 9               | 1              | 1            |
| dhw.circmode         | circulation pump mode                    | enum [off\|on\|auto\|own prog] |     | true      | DHW      | 10              | 1              | 1            |

### SM100, MS100

| shortname            | fullname                   | type                                                                   | uom   | writeable | tag type | register offset | register count | scale factor |
| -------------------- | -------------------------- | ---------------------------------------------------------------------- | ----- | --------- | -------- | --------------- | -------------- | ------------ |
| dhw.temp             | current temperature        | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 1               | 1              | 1/10         |
| dhw.storagetemp1     | storage intern temperature | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 16              | 1              | 1/10         |
| dhw.coldtemp         | cold water                 | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 17              | 1              | 1/10         |
| dhw.temp5            | temperature 5              | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 18              | 1              | 1/10         |
| dhw.rettemp          | return temperature         | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 19              | 1              | 1/10         |
| dhw.pump             | pump                       | boolean                                                                |       | false     | DHW      | 4               | 1              | 1            |
| dhw.maxtemp          | maximum temperature        | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 12              | 1              | 1            |
| dhw.seltemp          | selected temperature       | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 0               | 1              | 1            |
| dhw.redtemp          | reduced temperature        | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 14              | 1              | 1            |
| dhw.hottemp          | extra hot temperature      | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 20              | 1              | 1            |
| dhw.dailytemp        | daily temperature          | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 21              | 1              | 1            |
| dhw.disinfectiontemp | disinfection temperature   | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 8               | 1              | 1            |
| dhw.circ             | circulation active         | boolean                                                                |       | true      | DHW      | 9               | 1              | 1            |
| dhw.circmode         | circulation pump mode      | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous] |       | true      | DHW      | 10              | 1              | 1            |
| dhw.circtc           | circulation time controlled | boolean                                                                |       | true      | DHW      | 22              | 1              | 1            |
| dhw.keepwarm         | keep warm                  | boolean                                                                |       | true      | DHW      | 23              | 1              | 1            |
| dhw.status2          | status 2                   | enum [\|\|\|no heat\|\|\|heat request\|\|disinfecting\|hold]           |       | false     | DHW      | 24              | 1              | 1            |
| dhw.pumpmod          | pump modulation            | uint8 (&gt;=0&lt;=100)                                                 | %     | false     | DHW      | 25              | 1              | 1            |
| dhw.flow             | flow rate                  | uint16 (&gt;=0&lt;=3199)                                               | l/min | false     | DHW      | 26              | 1              | 1/10         |
| dhw.valvereturn      | return valve               | uint8 (&gt;=0&lt;=100)                                                 | %     | true      | DHW      | 27              | 1              | 1            |
| dhw.deltatret        | temp. diff. return valve   | uint8 (&gt;=0&lt;=254)                                                 | K     | true      | DHW      | 28              | 1              | 1            |
| dhw.errordisp        | error display              | enum [off\|normal\|inverted]                                           |       | true      | DHW      | 29              | 1              | 1            |

### SM200, MS200

| shortname            | fullname                   | type                                                                   | uom   | writeable | tag type | register offset | register count | scale factor |
| -------------------- | -------------------------- | ---------------------------------------------------------------------- | ----- | --------- | -------- | --------------- | -------------- | ------------ |
| dhw.temp             | current temperature        | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 1               | 1              | 1/10         |
| dhw.storagetemp1     | storage intern temperature | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 16              | 1              | 1/10         |
| dhw.coldtemp         | cold water                 | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 17              | 1              | 1/10         |
| dhw.temp5            | temperature 5              | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 18              | 1              | 1/10         |
| dhw.rettemp          | return temperature         | uint16 (&gt;=0&lt;=3199)                                               | C     | false     | DHW      | 19              | 1              | 1/10         |
| dhw.pump             | pump                       | boolean                                                                |       | false     | DHW      | 4               | 1              | 1            |
| dhw.maxtemp          | maximum temperature        | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 12              | 1              | 1            |
| dhw.seltemp          | selected temperature       | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 0               | 1              | 1            |
| dhw.redtemp          | reduced temperature        | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 14              | 1              | 1            |
| dhw.hottemp          | extra hot temperature      | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 20              | 1              | 1            |
| dhw.dailytemp        | daily temperature          | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 21              | 1              | 1            |
| dhw.disinfectiontemp | disinfection temperature   | uint8 (&gt;=0&lt;=254)                                                 | C     | true      | DHW      | 8               | 1              | 1            |
| dhw.circ             | circulation active         | boolean                                                                |       | true      | DHW      | 9               | 1              | 1            |
| dhw.circmode         | circulation pump mode      | enum [off\|1x3min\|2x3min\|3x3min\|4x3min\|5x3min\|6x3min\|continuous] |       | true      | DHW      | 10              | 1              | 1            |
| dhw.circtc           | circulation time controlled | boolean                                                                |       | true      | DHW      | 22              | 1              | 1            |
| dhw.keepwarm         | keep warm                  | boolean                                                                |       | true      | DHW      | 23              | 1              | 1            |
| dhw.status2          | status 2                   | enum [\|\|\|no heat\|\|\|heat request\|\|disinfecting\|hold]           |       | false     | DHW      | 24              | 1              | 1            |
| dhw.pumpmod          | pump modulation            | uint8 (&gt;=0&lt;=100)                                                 | %     | false     | DHW      | 25              | 1              | 1            |
| dhw.flow             | flow rate                  | uint16 (&gt;=0&lt;=3199)                                               | l/min | false     | DHW      | 26              | 1              | 1/10         |
| dhw.valvereturn      | return valve               | uint8 (&gt;=0&lt;=100)                                                 | %     | true      | DHW      | 27              | 1              | 1            |
| dhw.deltatret        | temp. diff. return valve   | uint8 (&gt;=0&lt;=254)                                                 | K     | true      | DHW      | 28              | 1              | 1            |
| dhw.errordisp        | error display              | enum [off\|normal\|inverted]                                           |       | true      | DHW      | 29              | 1              | 1            |

## Devices of type _pool_

### MP100

| shortname       | fullname                                        | type                                          | uom | writeable | tag type    | register offset | register count | scale factor |
| --------------- | ----------------------------------------------- | --------------------------------------------- | --- | --------- | ----------- | --------------- | -------------- | ------------ |
| pooltemp        | pool temperature                                | int16 (&gt;=-3199&lt;=3199)                   | C   | false     | DEVICE_DATA | -1              | 1              | 1/10         |
| poolshuntstatus | pool shunt status opening/closing               | enum [stopped\|opening\|closing\|open\|close] |     | false     | DEVICE_DATA | -1              | 1              | 1            |
| poolshunt       | pool shunt open/close (0% = pool / 100% = heat) | uint8 (&gt;=0&lt;=100)                        | %   | false     | DEVICE_DATA | -1              | 1              | 1            |
